AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
387545,NCAQ,4,NCAQ:4,crane technician right elbow burn light fixture traverse mt cra trolley temporary overhead hoist crane bridge technician brush expose right elbow light fixture tg overhead area technician immediately notify supervisor project coordinator tg technician go occupational health evaluation technician receive first aid instruction monitor wound technician supervisor complete internal safety reporting document en personnel generate injury report notify maintenance department manager pgm event review crane technician pjb work continue
401905,CAQ,C,CAQ:C,qa dose reduction assessment miss required element qa periodic assessment alara program effectiveness not include review group receive high exposure contrary regulatory guide radiation protection perform alara program self assessment include element except review group receive high exposure increase risk delay miss implementation dose reduction initiative see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
391079,NCAQ,3,NCAQ:3,qa sli expire ala accreditation auvalid toau date qa current sli aucalibration capabilitiesau contain old ala auscope accreditation iso iec ansi ncsl z au show accreditation expire however expiration date extend expire later expiration date extend expire nonconformance qm auquality manualau require document affect quality aucontrolledau aucorrectau requirement qm rev effective section auprocedures document controlau state auensl utilize standards laboratory instructions slis performance calibration work associate calibration process au qm rev section state authe preparation review approval issuance change document affect quality control assure correct document employ document include change thereto review adequacy approve release ensl management prior use approval authority laboratory implement instruction calibration instruction vest ensl management au qm rev section b state auprocedures standards laboratory instructions minimum specify standard use ensl management indicate approval acceptance document use sign cover sheet au factual basis sli aucalibration capabilitiesau rev effective attachment contain outdate auala scope accreditation iso iec ansi ncsl z au revise auvalid toau sli not update reflect least two extension ala accreditation auvalid toau date contrary qm require document affect quality aucontrolledau aucorrectau contact manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv verified change make upload edms manager approve closure
384937,NCAQ,3,NCAQ:3,near miss compress gas bottle move without transfer cart two individual observe move compress gas bottle hallway without use transfer cart coach individual stop immediately obtain cart use continue task behavior not meet material handling standard describe ispm individual interview find not use cart state cart not available use not think issue not familiar requirement accept coaching receive coach evaluate task use error prevention tool must stop ask question face uncertainty not make assumption addition stand hold whole group requirement ispm ispm discussion stand also include stop expand team uncertain situation not transfer bottle
400689,NCAQ,3,NCAQ:3,srm lesson plan content not contain one objective system description sd rmr source range monitor system not contain content system learn objective c austuck detector au objective content discuss powerpoint presentation identify initial license class focused self assessment recommend addition objective content system description sustainability discuss operations training management
392299,NCAQ,4,NCAQ:4,near miss incident morning employee walk car south entry mpf building work part asphalt ramp transition parking lot sidewalk piece miss step area transition miss piece fall report no injury ever correctly report incident manager mpf property coordinator contact show part transition miss piece property coordinator facilities craft maintenance supervisor mpf agree energy northwest en not parking lot owner main building therefore en would not transition either property coordinator send notification owner main building miss piece transition employee report situation management manager notify vp industrial safety notify builidng property coordinator notify also property owner notified en not south parking lot
398564,NCAQ,3,NCAQ:3,hp turbine drain automatic opening turbine drain md v open due delta cover base automatic function preclude water enter main turbine shift supervision contact system engineering tg te zbgov component point trend hour time delta exceed degree open main drain valve start cycle open closed observe hd tka level cycling coincident drain valve cycling placed control switch bs va trap station open place caution tag configuration control
397185,NCAQ,4,NCAQ:4,employee experience discomfort offsite team building activity employee experience discomfort participate activity employee report discomfort come personal medical condition employee report management discomfort management follow employee get detail situation notify management hr safety occupation health performance improvement supervisor esd management esd gm
383872,NCAQ,4,NCAQ:4,roa fl end roll roa fl end roll alarm lock informed mcr roa fla roa flb filter roll medium replace wo roa fl r
385670,NCAQ,3,NCAQ:3,dress rehearsal tfof simulate engagement evaluate condition lead simulated neutralization security response player conduct dress rehearsal fof exercise security programs management notify
386997,CAQ,C,CAQ:C,qa arma alt cyber control freq basis not records qa basis not implement cyber security controls appendices e nei aucyber security plan nuclear power reactorsau addendum mitigate alternative control countermeasure frequency not find records contrary section nei addendum appendix many require document basis analysis justification miss critical digital asset cda assessment records base benchmarke information keep cyber security group uncontrolled spreadsheet nuclear regulatory commission nrc endorse nei addendum meet requirement cfr auprotection digital computer communication system networksau accordingly potential consequence noncompliance nei addendum exposure loss regulatory margin requirement see full cr detail edms factual basis see fact full cr detail edms cyber security group sample records cda assessments develop meet nei addendum appendix sections find no basis analysis justification therein alternative control countermeasure frequency not specify nei appendices e contrary nei addendum appendix sections basis analysis justification file cyber security assessment team csat record package insight cyber security group explain approve cda assessment meet nei addendum appendix sections currently store within records cyber security group confidence information exist support document basis analysis justification require section assessment records cite section contact assistant manager responsible cyber security area require management attention arma identify cyber security audit au csq recommend route ar itcyber
385518,NCAQ,3,NCAQ:3,wano evaluation ai generator condition monitor housekeep wano walkdown following issue identify generator condition monitor tg shelf tape bulb chart recorder paper recommend assignment ops area owner tg gen monitor panel
391803,NCAQ,4,NCAQ:4,wo pmt unsat lighting mt cra close breaker use remote turn light crane move fine light donaot work light need investigation use remote control turn light work order tt mt cra verify light operation write cr document issue
388550,CAQ,D,CAQ:D,receive oscillograph start hp c alarm receive oscillograph start hp c alarm alarm due sensor j kv undervoltage sensor reset e tr e tr b voltage kv kv respectively bpa munro report cause grid disturbance momentary trip automatic closure wine country midway kv line not know cause line cycle no ras initiate no action require
392345,NCAQ,3,NCAQ:3,esom not print ops turnover info sm attempt run esoms turnover report shift manager shift turnover checklist report fail generate instead sap businessobjects opendocument login window appear not recognize esoms password login failure message account information not recognize enterprise authentication could not log please make sure logon information correct fwb
401143,NCAQ,4,NCAQ:4,cw fn oil level add oil mark cw fn oil level add oil mark gallon oil last add motor informed mcr
397394,NCAQ,3,NCAQ:3,enhancement abn rhr sdc loss caution prior step need modify not necessarily true anymore change ts new water inventory control spec step also evaluate enhancement well appear follow old guidance sdc level isolation logic requirement recommend read verify rhr v operable requirement meet recommend b read verify rhr v operable requirement meet cr submit
395578,NCAQ,4,NCAQ:4,hd rlyxbt cover cracked free base remove hd rlyxbt relay base e ir contact outer cover relay hd rlyxbt mount directly cause outer cover crack free base relay wiring base circuit board still electrically sound needs evaluate contacted supervision direct write cr cover currently hold place two small piece red duct tape informed operations cover broke free base relay locate e ir side gutter tg f
397666,CAQ,C,CAQ:C,tdas ppc computer blow fuse tdas comp ppc comp recently blow fuse vendor manual call v slow blow fuse currently instal fuse v fast blow fuse discuss vendor agree put slow blow fuse also recommend remove unused sbc card draw amps associate hard drive see issue iod
391135,CAQ,C,CAQ:C,pir cr assignment inadequate closure extent condition review cr additional assignment identify not meet deliverable within assignment spot check not document within closure note expectation set component manager via email expectation set craft not document within closure note cr initiate discuss department manager
386384,NCAQ,4,NCAQ:4,wch v pack leak wch v appear packing leak rate drop per minute see photo attach edms cr water puddle near wch crb please investigate repair issue discover system walk valve critical r not safety relate condition not render inoperable equipment technical specification safety related system structure component ssc valve remain service functional initiated wr
398103,NCAQ,4,NCAQ:4,stm dump vlvs not full closed alarm stm dump vlvs not full closed hp alarm alarming clear no change configuration currently bs dva open alarm not clear dump valve close investigate repair
391449,NCAQ,3,NCAQ:3,esom process issue sheet owea ris lcs c enter immediately time entry make time require lcs c restore channel operable status day however esom show time expire time enter informed supervision
398054,CAQ,D,CAQ:D,computer point l tolerance performance wo step find datum computer point l find tolerance per step b informed supervisor operations continue surveillance write cr wr document get l calibrated rw mcr
402141,NCAQ,3,NCAQ:3,cond hxa shell pressure trend psi since r cond hxa shell pressure trend psi since r edna datum bs pta mcr walkdown datum bs piag indicate drop shell pressure since june heater level control valve demand consistent period recommend action system engineering evaluate cause take necessary action reviewed hd lcv position cond hx temp well drain cooler approach temp f
392503,NCAQ,3,NCAQ:3,drawing incorrect epn demin valve dw v drawing call valve dw v column line k not valid epn panel portal j dw v valid epn portal j locate k radwaste elevation draw need update reflect correct epn rw k
392712,NCAQ,4,NCAQ:4,receive h water chemistry trouble alarm h water chemistry trouble receive drop send ops investigate ops report supply facility trouble alarm clear normal indication p panel chemistry report no new alarm hssf cab chemlab
389163,CAQ,C,CAQ:C,fsar revision fsar section describe vista field airport operate port kennewick vista field no longer active airport recommend revise fsar remove reference vista field contacted licensing regard recommend revision
402578,NCAQ,3,NCAQ:3,cms ritb tdas x tolerance performance isp cms prm discover tdas point x tolerance five point test notified supervision crs tdas point x tolerance initiate cr wr continue surveillance per step th time point tolerance see cross reference list ar tdas x mcr
394021,CAQ,C,CAQ:C,foreign material float wetwell az mechanic clean preppe rhr spray drain notice item float wetwell max air hood orange pc glove another unidentified red object approximate location az outside edge pool notified supervisor fme vital island
400149,NCAQ,4,NCAQ:4,poor lighting rhr pump rm b lighting poor rhr pump rm b especially mezzanine update pre job survey perform earlier shift hp technician state confident could perform survey without compromise safety also believe lighting improve upcoming work burn light exist dose concern lighting improve work allow proceed initiate ar cr inform shift manager inform rp supervision arrive morning light rhr pump rm b rx
396005,NCAQ,3,NCAQ:3,lessons learn near scram due mt expansion alarm station reconsider maintenance operations system study guide otherwise know lux book mt expansion alarm crew face decision scram trip turbine study guide provide quick reference document refresh operator expansion indication information obtain second document couple prompt feedback engineering enable crew make well inform decision recommendation continue great engineering response maintain study guide current keep copy ready main control room
401414,NCAQ,4,NCAQ:4,rft loca find trip perform operator round obvserve light light rft loca alarm light overtemp overload light restart rft loca attempt per sop lo start section step b direct operator verify oil level gear chamber min max sightglass oil sightglass appear empty large amount oil underneath lube oil conditioner two white oil soak pad completely saturate oil exact location leak could not verify notified crs write cr
394066,CAQ,D,CAQ:D,blow fuse rwcr restrict ability process blow fuse rwcr restrict ability process water fuse blow indication control lose various rw valve valves effected fdr v well edr v blow fuse appear board gp fuse block jj fuse jj f fuse amp type min recommend replace fuse
390737,NCAQ,4,NCAQ:4,degraded turbine building door along main hall door main rca cooridor turbine building degrade along upper hinge appear hinge side door separate main part door along top corner upper hinge cause upper corner sag door door not close correctly fully signage not indicate fire door identify security door instruction contact security block open high traffic door outage evaluate safety reason cr generate evaluation tracking took attach picture cr notified supervisiondoor rca cooridor turbine building
387746,CAQ,C,CAQ:C,excessive specification deviations spec document issue not affect proper function plant equipment procurement specification revision title aumotor control center replacement draw compartments components local starters safety related au open procurement specification deviations psd list subject document revision see screen print edms addition specification two minor plant design changes mpdc one plant design change pdc list deviation issue design engineering support nli mcc bucket replacement project psd subject specification analogous many open cmr one calculation make interpretation current specification requirement cgs vendor error likely last major revision rev procurement specification issue december cgs still procure spectrum buckets recommend procurement specification revise revision incorporate open change document recommend assignment design engineering mcc bucket replacement project majority stake holder document informed supervision write cr assignment due date revise procurement spec
391562,NCAQ,3,NCAQ:3,e convert pdf error e design xl spread sheet aid group search function late revision convert pdf format not nearly useable group similar item ar change document drive last change correct xl sheet attach edms suggest convert back xl enhance search group function originally design project construction
391703,NCAQ,3,NCAQ:3,inconsistent definition spv procedures documentation issue procedures sys sys not match recent definition single point vulnerability spv subset critical component whose failure directly result turbine trip andor reactor scram recommend revision sys sys reference recent spv definition find egm
392219,NCAQ,3,NCAQ:3,vendor notification end life eol epo software per vendor notification epo software version run netcomp epo netcomp epo reach end life eol march no longer support version not impact operation not reportable condition recommend computer engineering generate cr
387901,NCAQ,3,NCAQ:3,repair switchgear sm top safety issue load side stab cubical cond cb cbb misalign due inadequately support cabling back sm switchgear cubical condition result inability rack breaker without perform high risk work near energize vac conductor temporarily align load side stab degraded condition previously document cr wo purpose cr highlight safety concern drive planning scheduling require corrective maintenance adequately support cable item add station top safety issues list scope r
396126,NCAQ,3,NCAQ:3,rll ineffective use resource curve r many explanation work not get per schedule center around not sufficient number qualified individual work task example welding require specific qualification perform mechanic shop realize much weld work schedule give number qualified welder late move work site support contractor work remove scope r day resource qual spreadsheet use see qual group schedule day outage spreadsheet tool available prior outage able detect problem qualification prior beginning outage recommend follow action outage management conduct familiarization training shop manager include supplemental personnel manager ensure understand use resource qualification spreadsheet outage management publish qualification curve resource profiles pdf format qualification group schedule would make easy shop manager quickly see many man hour require day particular qual group adjust mrm content include discussion qualification group shop report challenge look like alot man hour require particular qualification group
387576,NCAQ,4,NCAQ:4,bs tb failure evidence downstream leak ar identify wall leak downstream bs vb downstream bs tb large leak degrade see camera tg also leak appear continuous would indicate trap no longer trap steam fail also possible bypass valve leak location describe plan wo suggest trap failure closure trap station isolation valve would validate trap fail recommend trap station replace thru wall leak permanent repair wo notify supervisor flc represent mwe loss concern trap continuosly blow condenser
398497,NCAQ,3,NCAQ:3,mte lose damaged not critical equipment nsr mte lose damaged not critical equipment nsr epn list future reference not know mte tolerance time hd work find datum could not obtain work outage cr write provide information event problem hd level possibility not leave correct set point last outage
388743,NCAQ,4,NCAQ:4,bobserved cook practice violates ispm fire marshal inspection building today find employee cook backon stove top direct violation ispm prohibit open frying food produce grease vapor building occupy org code sign adjacent stove state ispm requirement open fry cooking practice produce grease laden vapor shall not use equipment employee area coach requirement cooking practice halt immediately discussion personnel indicate breakfast prepare regular interval location like every friday perhaps prior long change attention draw activity part exterior door prop open grease vapor easily detect coach employee area ispm cook requirement open frying immediatelj stop
400447,NCAQ,4,NCAQ:4,safety concern wasp activity tmu pump house perform work tmu pump house bldg notice large quantity wasp fly around front building land near door also concentrate near trailer near building informed supervisor write cr wrbldg
388301,NCAQ,4,NCAQ:4,main transformer sudden pressure relay pm need generate purpose cr document need perform additional testing calibration main transformer sudden pressure relay may sudden pressure relay new main transformer cut service protective trip due issue buchholz relay currently testing perform relay accessory check main transformer research sudden pressure relay instal main transformer additional test vendor recommend perform year basis sudden pressure relay meet nerc prc requirement purpose cr document need perform additional pm sudden pressure relay main transformer instal initiate ar sms create new pm sudden pressure relay test year basis not scope r since transformer instal installation unit still within frequency recommend vendor calibratioon
394876,CAQ,C,CAQ:C,mte find tolerance calcode iet labs inc model find oot require repair manufacturer use calibration cycle def efin evaluate usage attach edms decade box fail tolerance ohm setting pass decade box send repair value sat return decade box last use wo simulate load load set wo ohm no impact plant ssc no action require def
395957,NCAQ,3,NCAQ:3,arc chute removal rca nisp rp attachment include work order remove arc chute avoid unnecessary confusion due naturally occur background radiation informed supervisor initiate cr
398340,CAQ,C,CAQ:C,cyber pm not conduct align industry case cyber security preventative maintenance pm activity not conduct per recent benchmarking pm not perform per industry benchmarking update anti virus definition select password reset baseline configuration review work engineering outline process allow pm conduct align industry operation experience not reportable event cfr preventative maintenance pm activity cyber security need perform update justification frequency revision need cause change industry benchmarking use allow nei create cgs cyber pm strategy item low medium risk industry inspection identify similar issue station categorize issue minor ncv cgs not inspect identify issue base review operating experience
391601,NCAQ,3,NCAQ:3,sop start procedure enhancement sop start step reference sop h coops section drain main generator liquid detectors sop h coops revise since step write appropriate section recommend change sop start reflect revision informed mcr write cr crew process editorial change appw per swp pro
399708,NCAQ,4,NCAQ:4,receive hwc trouble receive hwc trouble ops report alarm supply facility trouble chemistry hmi show tt pit stat low low enw hhochem tt pit pres val engu show tube trailer pressure psi alarm come psig primary alarm psig secondary alarm recomend vendor investigation pit write tis cr verify hwc remain service
394418,NCAQ,4,NCAQ:4,foreign material remove cond hx aubau condenser bay cr documentation purpose close inspection steam side bravo condenser bay wo significant amount foreign material note piece weld rod tie wraps weld slag metal shaving break cutting tool tape string picture edms despite cover tarp small pile metal shaving find top tube large item collect remove vacuum progress remove remain material new foreign material discovery document separate cr close inspection continue condition similar experience charlie bay cr
395503,NCAQ,4,NCAQ:4,leakage cond v leakage note cap cond v one drop per second cap tighten leak reduce drop per minute sss inform
385760,NCAQ,4,NCAQ:4,e tr cooler group leak perform walkdown transformer yard notice rag e tr cooler group cover oil purpose cr document need replace rag put bucket cooler group e tr cooler group schedule replace r abb transformer warranty repair due leaking cooler notify operations request sss operator address leak see picture edms
394347,CAQ,C,CAQ:C,rfw moa grease degraded full pm per ppm perform rfw moa per wot gearcase grease evaluate nlgi grade ppm direct grease acceptable need replace end next outage grade gt unacceptable valve may inoperable per procedure grease independently evaluate qualified evaluator determine acceptable grade discuss condition grease qualified grease evaluator confirm acceptable condition notfied eoc
394762,CAQ,D,CAQ:D,rhr bad not close rhr b c lsft hold rhr vb disconnect mc ba not close handle turn fully stop close direction spring tension could feel contact not close
389320,NCAQ,4,NCAQ:4,qa housekeeping issues cwph housekeeping issues cwph wolf creek nuclear station employee support mechanical maintenance audit inform industrial safety several housekeeping potential safety issue observe circulating water pump house cwph delxo lightweight aluminum foot step ladder observe inside pump house ladder not osha rating not allow per ispm section ladder remove service ft step ladder observe inside pump house stage work activity ladder rust steel rivet connection label illegible ladder not meet requirement ispm section ladder remove service rigging wire rope sling store outside ne corner cwph pallet rigging degrade yellow ring attach indicate not inspection since maintenance manager site rigging coordinator src notify pallet move rigging inspect andor take service action two ladder take service maintenance manager src notify take care rigging wr assign area owner cwph chemistry inform issue find per swp mai section condition report initiate per swp mai seciton http thecurrent site hmc shared documents plant housekeepingareaowners xls deficiency identify maintenance audit au mn
392070,NCAQ,4,NCAQ:4,mte suspend calcode hytorc hyd torque wrench model stealth not use calibration cycle suspend eval def write no action required none trending purpose
396906,NCAQ,3,NCAQ:3,unable implement tm ec write tg mon de meter read increment read accuratley significant digit decimal point ec change danger long set tg mon de however indicator read accurately etc see attach photo temp mod need revisit reevaulate wether really need notified system eng write cr
391152,NCAQ,3,NCAQ:3,add pl clarify remote breaker rack tool fit use remote breaker rack tool require several step set tool ensure proper fit breaker cubicle alignment breaker consider add guidance sop elec bkr ops form pl specify fit tool verify time prior rack breaker long motive force tool not present not connect discuss shift management
393209,NCAQ,3,NCAQ:3,sop scw shutdown enhancement add step isolate scw demin section well operator good practice case scw drain later point
384014,NCAQ,4,NCAQ:4,editorial enhancements isp aprm b b imds aprm support channel calibrations go update pende rx eng input ec change value need remove aprm calibration procedure imds need reference usage applicable section isp aprm b section table b isp aprm b section table b isp aprm b sectoin table b isp aprm b section table b red line mark attach edms cr document administrative procedural enhancement recommendation support future surveillance accurate information without adminstrative burden conflict procedure imds value current rev imds current rev imds need use time recommend cr caq c maint procedure writters notified procedure writter systems supervisor general note issue add maint procedure revision data base link procedure revision data base add edms ar no action need
388833,NCAQ,3,NCAQ:3,unexpected software version mismatch aw radio project rattlesnake mountain try validate site controller configuration file remotely remote system would not download file due software mismatch version psc r v furth back vendor support software remote equipment expect download version psc r b v stop notify supervisor cyber manager assistant manager software mismatch remotely download site controller configuration file wait instructioncomm soft rptr repeater site controller
394214,NCAQ,4,NCAQ:4,declare alcohol security checkpoint visitor turbine emergent work bring alcohol security checkpoint security supervision notified occ notified pgm notified
401493,NCAQ,4,NCAQ:4,documentation discrepancy computer device computer locate documentation update user location no futher action require notified supervision create cr document condition resolution
389257,CAQ,D,CAQ:D,hcu accumulator trouble hcu accumulator trouble due high water follow arp drain water
400525,NCAQ,3,NCAQ:3,r p spreadsheet fail update r p spreadsheet use engineering not always update auupdate external review dataau button click spreadsheet give notice look like update actually not update may spreadsheet filter time discover supervisor use datum select scope scope datum review not correct since not save correctly engineer click save button multiple attempt make save datum confirm later not save cause major rework since unknown supervisor review correct scope recommend system engineer crd hcu sspv pm prime example scope enter spreadsheet multiple time show update close reopen spreadsheet get auexternal review dataau bring back datum not update spreadsheet developer discuss engineering no action necessary
389153,CAQ,D,CAQ:D,e rly rhrb find tolerance per lcs req perform esp rlyrhrbb e rly rhrb find tolerance lcs requirement second second relay operate tolerance adjust time dial bring timing within tolerance leave time second notified crs supervisionsm
396114,NCAQ,4,NCAQ:4,piece mte reject industrial scientific gas monitor rejected no part available use personal safety no plant impact please assign maintenance calcode def write calcode def write no action require
395071,NCAQ,3,NCAQ:3,tmod ec restoration w crs sm milestone approval appear tmod ec restoration effectively progress per r wo wot finished r wo wot finish r tmod ops milestone not yet sign crs sm portal j r wot restore tmod ec remain ready status refer wo wo recommend crs sm consider sign tmod ec r tmod ops milestone portal j administrative issue
402220,CAQ,D,CAQ:D,vac increase tea sr return service tea sr return service follow replacement tea fn stepwise increase vacuum observe tea ptd vacuum observe hg hg prior tea fn replacement observe hg vacuum measurement make daily performance ci guidance ci page state vacuum level great hg damage detector spoke supervisor contact engineering verify tea sr valve alignment correct
402601,NCAQ,3,NCAQ:3,typographical error ewde local panel hang tag cw pc discover e lpna typographical error local label ewde service section breaker ewde clear breaker energize contact cw pc heater however local panel ewde state following cw pc heater contactor cw cntr h pa verify correct breaker tag hang permission crs need correct cw cntr h pc
400268,NCAQ,4,NCAQ:4,power cable not fully seat no connection power cord observe not fully seat pdu rw comm room cord trace netnetsw redundant power supply switch provide network connectivity level cyber appliance switch redundance supply function not currently impact power cord pdua outlet fully seat restore power nd supply not reportable condition not impact operation discuss sm initiate cr wr
399857,NCAQ,4,NCAQ:4,flood cwph rm b cwph floor halogenation monday chem tech observe sump vault cwph room b come water come room drain result room flood inch water water run underneath door main cwph area cover area rollup door fire pump see attach video uploaded edmd folder cr cr written supervisor notifiedcwph vault sump pump
386387,CAQ,D,CAQ:D,mte oot calcode astro med input module model univ find oot efin eval mte use card review find no impact operability plant no issue find no evaluation require usages collect information use troubleshooting trending not use operability functionality purpose send vendor repair def write no action required none trending purpose
402232,NCAQ,3,NCAQ:3,evaluation pmt sm crosstie bkrs wo call performance detailed inspection e cb pmt task call cycle breaker load turn pmt not need base work perform however cr write evaluate cycle breaker prudent load since switch local cubicle not normally perform breaker close station blackout abn crosstie procedure open close no load condition would also apply e cb e cb evaluate work require cycle breaker perform bus outage cr write
401720,CAQ,B,CAQ:B,tea temporary sample cart nonfunctional temporary tea sample cart instal support ppm find without power upon investigation power discover lose receptacle cart plug circuit reset permission crs power restore sample cart trip circuit breaker pump run less second sample cart require compensatory measure per odcm rfo notifed mcr sm cr address opit conduct cr per swp cap assignment resolve ar cr create address issue document cr appropriate cross reference add
383798,NCAQ,4,NCAQ:4,need procedure enhancement need enhance provide markup procedure writer informed supervision effected equipment e bpbx put procedrue maintenance data base no action require
395139,NCAQ,4,NCAQ:4,small hole find steam piping vacuum pull discover au x au split steam piping downstream bs vb piping enter condenser affected piping locate heater bay ao right aocao bay entry hatch tg ao aoao floor leak discover vacuum pull air could hear suck hole see picture edms folder issue discover bop walkdown look vacuum leak vacuum pull
402759,CAQ,D,CAQ:D,receive multiple oscillograph start alarm trs voltage kv trb voltage kv j j sensor drop reset sickler schultz kv line single phase fault result trip line reclosure line relay not reclose bpa dispatch crew investigate see edms arp mark
393632,NCAQ,4,NCAQ:4,tmu vc manually close tmu vc manually closed secure tmu pc valve stroke way close field still indicate mid position control room valve quit move tmu pc observe rotate backwards field crs permission tmu vc manually close order stop tmu pc rotate backwards valve manually close cr position indication go full close write cr informed crs
396835,CAQ,C,CAQ:C,b b trailer inventory deficiency wo see edms docs description replace copy sop fp truck ops current revision relocke resealed red tamper seal left gang box iaw work order instruction notify shift management deficiency build
399428,NCAQ,4,NCAQ:4,edna point w not read expect edna point w rhr pb motor stator wind temp point not read expect rhr b pump run reading edna point much low rhr pb stator winding temperature point ex w f w f wf rhr rhr c stator winding temperature trend within degree edna rhr te feed edna point w likely indication issue since rhr b stator winding temperature element read expect pump run
395645,NCAQ,3,NCAQ:3,calibrate test equipment destroy cleanup activity ao reactor building elevation notice calibrate test equipment destroy thermocouple attach fluke module cut discard calibrate set thermocouple wire thermocouple wire run ca leak rate msiv testing wire need de con return ic appear another work group cut wire turn require time money create test equipment could potentially impact test result msiv leak rate testing due wire unable post test verify calibration lab see attach picture contact jim cantrel wot number notified supervision manager write crcalibrated test equipment efin perfrome evaluation damage equipment mte not damage however equipment still connect thermocouple wire collect datum no evaluation require efin note no impact sfaety related system
395948,NCAQ,3,NCAQ:3,pcr ppm procedure change require respond alarm rrc pa high vibration discover step procedure miss specific procedure use table guide rest procedure step go step c step c non existent look like step delete go revision control room use correspond arp rrc pb high vibration alarm
391133,NCAQ,4,NCAQ:4,several specs channel calibration perform ppm spvd channel calibration per wot follow epn find tolerance correspond step surveillance ms spvd scub step ms spvd scuc step ms spvd scud step ms spvd scuc step ms spvd scua step ms spvd scud step ms spvd scub step ms spvd scuc step ms spvd scua step ms spvd scud step ms spvd scub step ms spvd scuc step ms spvd scua step ms spvd scud step ms spvd scuc step instrument adjust tolerance left value sat
395562,NCAQ,3,NCAQ:3,work order not close correctly ewp wo not go op closeout screen dataglance set finish release supervisor release portal j contacted help desk talk ewp administrator analyst receive call duty officer user could not perform ops review package package status supervisor review dataglance h ops asset suite package display operations review screen dataglance not analyst check route record database ai one approval routing record supervisor routing user indicate package go work ops review automatically since no ops routing record analyst initiate one supervisor completion screen wasnaot able submit analyst could not see anything else unusual datum finally user indicate would go ahead set task finished asset suite lsmith release operability dataglance take finished asset suite jbarth
398412,CAQ,D,CAQ:D,north side rcic turbine oil max stby oil level north side rcic turbine oil level max standby oil level less
396826,NCAQ,4,NCAQ:4,pcsc committee quorum not met pcsc committee meeting quorum not meet chemistry representation absent no communication initiate cr trending
386116,NCAQ,2,NCAQ:2,demin water use asd drive cause resistivity lower work request generate replace asd filter due resistivity require value demin water use mix glycol obtain build battery storage facility addition tank resistivity value drop low enough cause alarm technician immediately call main control room value drop around value start increase communicate main control room psro informed manager chemistry test sample bottle store demin water mixture use instal asd tank plant demin water dispose demin water build see attach email edms asd building general notes statement craft supervisor upload edms ar along email chemistry run test various chemical solution involve vent pictures chemical container also upload edms
395665,NCAQ,4,NCAQ:4,rfw feed pump room housekeeping oil lag housekeeping issue rfp pump room include insulation calcite chunk dust top turbine oil reservoir insulation duct tape steam piping ot today tool old oil spray cover miscellaneous equipment additionally oil soak lag still exist pump case low half suppose replace wo finish several peice still turbine significant oil impegregnate pump place service next day area become high rad area within day become high rad area notified occ discuss ops occ manager regard replacement oil impregnate lag prior start rfw pa williams wps not remove cal sil insulation room chunk dust clean insulator go evaluate cndition red duct tape instal duct tape hold oil pig piping think siemens williams wps remove replace insulation pad identify fire marshal week ago mark insulation pad think need replace base oil soak mark red x goeff schneider night shift fm evaluation identification none tool room belong wps
397272,NCAQ,3,NCAQ:3,evaluate resource loading ep relate work item evaluate ep relate surveillance determine item work around clock less schedule ie x x etc evaluation take resource overtime cost consideration assign work control reference ppm discuss morning meeting example prm sr wo intentionally schedule take gt day pam ts spec day no work backshift weekend duration scheduling not consistent requirement ppm category equipment
401733,NCAQ,4,NCAQ:4,no lighting rhr hx room safety concern hp technician enter rhr hx room rx perform pre job survey rhr va support plant work next week room dark no lighting need address prior work next week notified supervision initiated cr incompatible safe work wo rhr moa external pm schedule next week start scaffold erection main task schedule wo not proceed without first correct lighting condition area
385835,NCAQ,4,NCAQ:4,pwc p seal water fit significant leak seal water line compression fit connection pwc p significant leak need repair spray water skid dispersal reduce plastic rubber deflector exact problem one pwc pump skid month ago leak last week two pipe connection undergo utter failure video photo attach edms
383628,CAQ,D,CAQ:D,reactor building stack critical failure due plugging mcr receive reactor building stack critical failure alarm hp investigation reveal prm fua high p likely due heavy concentration wildfire smoke air result prm sr low flow shift chemist shift prm fub per wr flow restore normal reactor building stack critical failure alarm clear
395595,NCAQ,4,NCAQ:4,remove fme cover leave piping inside exciter doghouse two fme cover currently instal piping inside generator exciter doghouse cover piping not use cover need remove doghouse write cr mg exciter doghouse tg
387768,CAQ,D,CAQ:D,small oil leak rhr pa rhr alpha work window minute pump run sop rhr fill small oil leak identify low bearing oil fill port oil leak top degree ellbow thread fitting low operate oil level low mark operating range mechanical superviisor notifiy control room notified supervision outage command center
398954,CAQ,D,CAQ:D,fp eng cylinder liner inspection deficiency disassembly fp eng wo discover liner protrusion specification cylinder discrepancy omm cummins current omm need address well give no low specification also score mark south side liner cause degradation piston ring indicate carbon build top piston picture uploaded edms recommend rebuild engine per engineering vendor cummins northwest notify work week manager main control room supervision notify supply chain services parts availability
386091,NCAQ,4,NCAQ:4,cleanup main transformer oil spill post r repairs ar cr facilitate removal oil spill main transformer repair r cleanup oil spill around main transformer online r notified system engineer environmental services
394958,NCAQ,3,NCAQ:3,work delay clean inspect e ats r performance wo electrician perform live dead live component within e pnl verify equipment safe work vac nominal find across x voltage sense board step x board get remove replace new voltage sense board per job hazard analysis warn vac component within panel not acceptable component go replace clearance evaluate adequacy work step may need revise allow craft remove fuse supply power x board notified supervision corc planning evaluation boundary revisionse pnl room c
394906,NCAQ,4,NCAQ:4,unable work csp spv csp spv wo electrical conduit supply power spv also supply power fitting rfw spva tag read spare closed would unable remove conduit fitting wire conduit need additional direction wire also need mechanical support task remove install piping supply air valve stop work notify supervisor condition return wo csp spv
397336,CAQ,C,CAQ:C,osp flex discrepancy question performance osp flex certain question discrepancy note please see attach document detailed description cr generate get clarification notified sm generate crflex bldg equipment
383756,NCAQ,4,NCAQ:4,slc v check valve may stick operation open slc v turn per sop slc sparge initiate sparge chemistry sample slc tank monthly tech spec sample check valve sound like either not open fully get stick turn open full turn hear valve lift little no sparge create non representative chemistry sample poor mixing cause low accurate result either check valve need fix valve need open sparge notified mcr chemistry supervision system engineer rx top slc tank
389403,CAQ,C,CAQ:C,environmental qualification instruction not provide documentation issue qualification impact maintenance requirement not include draw condition not impact environmental qualification documentation issue require drawing revise include appropriate requirement waterproof main steam radiation monitor detector connector ms rea thru main steam radiation monitor detector require water proof seal cable connector detector connection point assure detector not impact high humidity steam tunnel due equipment steam water leak qid rev basis environmental qualification use waterproofing seal apply per ge draw c procedure eqp rev require qualification impact maintenance activity include draw not review history asset suite two case note ms reaos work case detector cable seal use applicable heat shrink material assure moisture intrusion requirement maintain review conclude normal maintenance work practice follow applicable drawing get water proof need detector cable connector suggest assign plant programs revise drawing
401571,CAQ,D,CAQ:D,security power panel tamper security power panel tamper not funtione design contact security extension detail security supervision notiffie compensatory measure post cr wr generate electrical support
393759,NCAQ,4,NCAQ:4,need additional scaffolding rra cc work wo rra cc not completely accessible access door tall extension ladder need instal inside mcc room mccba facilitate access allow cleaning cool coil per wo informed operations production manager mechanical maintenance
389948,NCAQ,4,NCAQ:4,step pm wo task mark n pm wo task transformer inspection operatios step state check oil leakage dog house main transformer step mark n note state not perform due adverse weather condition step new step scope recently add pm scope cr document step mark n per swp pro main transformer mark critical asset suite panel reviewed finish pm task notify transformer system engineer initiate cr see email sys eng edms sys eng concur n performance
386047,NCAQ,3,NCAQ:3,ton grove deficiency find pm wo annual inspection ton grove crane find mirror glaze cool tower fallout replace well headlight glaze cool tower fallout replace roller pat system reel need replace due cool tower fallout build not affect operability crane notify supervisor main control room vehicle maintenance recommend evaluate upgrading equipment due age wear ton grove crane
387732,NCAQ,4,NCAQ:4,two different cable number one cat id elevator package mr cable g receivng cable cat id different cable ga cable contact planning engineering get permission paperwork use cable receive recommend cat no issue common one part number one cid requester look limitation us follow part number issue use also confirm procurement engineering
389426,NCAQ,4,NCAQ:4,work order support task take finish working work order inadvertently take finished data glance require shift manager take back working portal j support task data glance easy button expedite task completion process remove data glance need set finished portal j cr write document status change necessity take task finish portal j contacted shift manager take back working notified electrical craft supervisor contact psro ewp support take finished portal j work complete
395794,NCAQ,4,NCAQ:4,gas train recombiner heater fail gas train recombiner heater fail hp main control room red light train recombiner heater og trs indicate f train f b train breaker ppca heater og tca display also np see wr ar
387677,NCAQ,3,NCAQ:3,ispm ai caution barrier posting non conformance caution barrier signs tape support elevator modification work not post accordance ispm section see picture example edms file fact ao radwaste posting yellow tape post no caution sign b notice sign elevator door inform personnel elevator service not allow multiple sign caution notice work site confusing personnel ao radwaste posting caution tape twist roll canaot read three caution tape streamer hang b caution sign miss contact name extension ao main hallway no caution sign posting inconsistent elevator door location recommend project manager someone evaluate floor elevation elevator door location ensure posting conformance ispm requirement ispm section aucaution barriers austates caution barrier identify tape rope flagging physical barricade delineate caution sign attendant present sign optional b barrier delineate area potential hazard example hazard would inside caution barrier job site area hazard welding hazard overhead hazards c caution barrier caution sign attach shall place warn personnel possible hazard attendant present sign optional r sign identify hazard require ppe condition entry name phone number contact personnel project worker supervisor form personnel true business need cross barrier understand identified hazard proper ppe comply entry requirement personnel may enter cross caution barrier contact responsible cpm project manager
