AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
383580,NCAQ,4,NCAQ:4,tmu pump house degrade cabinet platform field walkdown associate ar eval apparently permanent visibly degraded cabinet northeast corner elevation ft platform grating tmu pump pedestal elevation ft note exist door cabinet not closed cabinet contain electrical pneumatic component include nitrogen bottle electrical component appear elevation tmu pump house water columbia river flood subject cabinet content not provide field labeling portal j search fail identify cvi aed documentation describe tube subject cabinet penetrate tmu pump house east tmu pc elevation ft also apparently also route tube associate tmu lt see photo attach edms ar cr
386443,CAQ,D,CAQ:D,security grenade net block ladder hang wall rca block security netting hang improperly remount ladder properly move drop zone communicate shift manager cr generate
392432,NCAQ,3,NCAQ:3,rll late identification work create significant rework wo replace kv non ceramic insulator replace kv line insulator add r scope ref ar oscr require complete write kv kv clearance sequence due bpa policy lineman work not allow within shared tagging boundary work base year replacement cycle could identify p initial scope milestone additionally bpa work activity require planning operation work control scheduling resource associate risk evaluation scheduling create since march add dr daily scope challenge r readiness activity identify earlier planning process future outage planning scheduling need early identification bpa work scope
400691,CAQ,D,CAQ:D,tsc cp rad not work due low count tsc risb source tsc risb airborne radiation monitor iodine decay point not strong enough keep monitor scale design operation problem know since several ar write wo late work order write process get unit back service notified drill participant tsc osc notify supervision
384530,NCAQ,3,NCAQ:3,acceptance asset suite crashes frequent asset suite crash continue negatively impact computer base productivity frequently result work organization appear willing accept situation please see full text document post edms initiated cr asset suite application continue sporadic abend deal java microsoft office answer receive vendor asset suite application abb use software no longer support outdate currently middle asset suite upgrade project bring software late revision hope resolve issue not able address issue vendor abb send email cr writer supervisor information recommend ncaq itmgmt
393569,NCAQ,4,NCAQ:4,doe emergency response fax not answer doe onc emergency response fax find inoperable monthly maintenance contacted doe onc learn recently replace fax machine would resolve issue end follow testing verify problem resolve fax work notify ep ncaq close trendingdoe eoc site
395205,CAQ,C,CAQ:C,ms va lose power try open ms va lose power indication try stroke open per osp rpv r rpv leakage test ms va close light flicker momentarily indicate contact close rms take open second ms v lose position indication field operator report ms bac electrical disconnect ms va close overload reset no return control power suspect either control power fuse main line fuse may blow valve support rpv hydro testing ms va appear remain closed indicate gds screen dispatch eo mcba investigate disconnect closed nothing abnormal reset overload no success informed crs
387822,NCAQ,4,NCAQ:4,trend coaching provide use red duct opening performance w cut hole term box red duct tape use cover top motor lead box plate inch hole cut remove individual coach supervisor correct method information verify component manager inform cr generate trend per direction no action require
394783,NCAQ,3,NCAQ:3,records submit w transmittal attach pile record submit records control without transmittal attach please refer swp rec section proper submittal process notify supervision send record back rad material control supervision correction submittal record correctly submit no action require
397767,NCAQ,4,NCAQ:4,two gfes candidate fail rx theory phase gfe exam ilc nloi candidate fail rx theory exam give remediation conduct accordance tdi tdis respectively no qualification impact ar track purpose informed ops training management hold informal performance review review exam common weak area document informal performance review ilc nloi one note
395779,CAQ,D,CAQ:D,malfunction sec ids cas receive malfunction ids request electrical support investigate compensatory measure initiate cr wr generate
396782,NCAQ,4,NCAQ:4,door c lock not work design radwaste door c lock mechanism not work contacted operations generate cr wr
393956,NCAQ,4,NCAQ:4,sw mob minor insulation damage repair piece heat shrink notify supervision initiate cr purchace part sw mob cr inprog approve cr move sro ops review repair wo
388700,NCAQ,4,NCAQ:4,need scaffold relamp test fixture identify need scaffold relamp test fixture identify need scaffold relamp test fixture identify attachment ao lamp lpba need test new lamp lpda need new lamp need scaffold access fixture wrote cr email maintenance carpenters see page lamp locations map
394328,NCAQ,4,NCAQ:4,wo not complete r wo task intend work replace transformer yard light new crouse hinds led style lamp effort work led replacement package filler work window opportunity transformer yard task r lamp instal per work package complete prior go backfeed notified supervision generate cr task wo generate install two remain lamp west kv tower future outage
393382,CAQ,D,CAQ:D,mte reject calcode check line dig tensiometer model dtmbl kb find oot efin eval check require tensioning conclude instrument still calibration rejected break beyond repair no plant impact def write no action required none trending purpose
394607,NCAQ,4,NCAQ:4,leakby impact crd work prepare work crd va crd fcva leakage notice downstream crd v leakage excess gpm isolation valve check fully shut reduce leakage approx isolation recomende isolate crd v xxxx valve hcus recomende fully isolate leakby
392941,NCAQ,3,NCAQ:3,procedure r enhancement cavity fill recommend follow improvement sect vessel flood use main condensate sop cond ops add new step auverify cond v cond supply crd tag close au add new step current step also add new step follow step p say auadjust cond lic require control main condenser hotwell level within desire band au
401263,CAQ,C,CAQ:C,update lcs fa fb match imds rps instrumentation setpoint lcs table functions b not reflect current setpoint instrument master data sheets instrument crd lisa b c crd lsa b c setpoint change discuss ec page part sdiv plant modification not clear setpoint lcs table not change time installation instrument name change lcs revision setpoint not change exist lcs value not appear relevant anything time revise consistent rps function actual trip setpoint specify table appear documentation issue associate lcs value imd support calculation implement field lcs provide convenient listing nominal trip setpoint setpoint remove tech specs upon conversion amendment infomration relocate lcs
399945,NCAQ,3,NCAQ:3,operation impact operator fatigue september appoximately several operator receive multiple call operation scheduler overtime september operator currently work night shift wake overtime wasnaot emergent september receive verbal confirmation aom crew talk operation scheduler current practice would stop october multiple time several operator call overtime wake non emergent overtime nightshift require comply cfr subpart per ibew local contract state require maintain fatigue comply manage fatigue operations department impact fatigue
385788,NCAQ,3,NCAQ:3,cr close without resolution cr write address difference surveillance osp rhr ist q ic work instruction install test gage mwo cvg mwo need change match surveillance task
400771,NCAQ,3,NCAQ:3,funding request tsw pa incorrect year cause rework low dollar funding request complete ec tsw pa place ro log pm incorrect fiscal year fy rather fy request process asset management subsequently reverse cause rework decision update reverse pm notify cr write implement process improvment log minimize future potential error proper coaching communicate individual make error supervisor inform issue change make functionality risks opportunities log prevent happen future
386369,NCAQ,3,NCAQ:3,net kvm web certificate expire net kvm web certificate expire java security feature prevent java application run certificate expire due kvm not currently function intend purpose kvm use computer engineering tool manage level network device not perform cyber function not impact operation not reportable condition recommend ar compeng generate cr
401180,NCAQ,4,NCAQ:4,fdr fc not able maintain flowrate process fdr tk note fdr fc not able maintain require flowrate flow controller set gpm initial start demand system flow stable around gpm fdr fu p psid process fdr tk note filter p go psid flowrate gpm demand controller recommend investigate cause controller not able maintain required flow inform crs initiate ar wr
389717,NCAQ,3,NCAQ:3,cid hp motor set maintenance receiver po cid ql receive w r ar create require ensure set maintenance maintenance activity long term storage per scsi section action not complete within day warehouse supervisor initiate cr recomend assignment maintenance resolution work perform parallel w marty robinson levi dunlap walk motor discuss work status component manager reg wainwright permission obtain adjust due date issue resolve anti rotation device still instal motor question current stage location adequate contacted nelson robles motors engineer location path forward foster
401861,NCAQ,3,NCAQ:3,enhancement sop lo fill ops please change wording sop lo ops step sop lo fill step e read follow verify hand truck mount electric pump discharge instal convenient compartment loc see attach edms email chain system engineer note ar also recently generate enhancement sop lo ops communicate system engineer recieve concurance propose change sop lo ops sop lo fill
395373,CAQ,D,CAQ:D,leak find durre pmt cia prva find leak perform snoop test wo tt pmt leak check cia prva need work instruction isolate pcv bottle repair thread connection leak write cr contacted supervisor
388606,NCAQ,3,NCAQ:3,tsp fpc isi g not test asme piping require tsp fpc isi g write perform leak test rhr fpc cross tie piping perform either line external pressurization outage cross tie piping operation perform line procedure address suction piping not adress pressurize discharge piping rhr v fpc v perform outage sop fpc assist alt abn rhr sdc alt piping adequately test however w currently schedule perform line additional step need add procedure isolate pressurize discharge piping otherwise verify portion system operate prior inspection discuss procedure system engineer discuss issue procedure sponsor recommend assignment opsproc revise procedure verify first schedule performance procedure since installation cross tie pm not yet complete due currently no dnc no requiement miss
384677,NCAQ,4,NCAQ:4,source locker locate rw not open attempt return source storage location rw c storage locker lock unable open locker empty source temporarily store hp storage locker locate rw ao contact source custodian supervision note rw ao storage locker source check log source store hp locker locate rw ao source not classify snm work request generate repair replace combination lock source locker locate rw c shop source locker rw c shop
392290,NCAQ,4,NCAQ:4,rw gymnasium abmysmal light condition rw gymnasium dimly light certain area need flashlight read word paper since jan st least crao database concern poor lighting throughout power block craos state poor lighting condition industrial safety concern identify nrc donaot know many cr regard subject constitute trend face value appear trend contacted hp supervision initiate cr rw gymnasium
401413,NCAQ,4,NCAQ:4,lighting safety concern rw b valve galleries rw b valve galleries not well light portion valve galleries convert led lighting lighting still lack two reason first not lighting replace working bulb andor led fixture second lighting fixture almost ceiling quite high large valve piping many long term scaffold deck block overhead light source reach area may two fold solution continue change exist light fixture led install temporary lighting initiate ar cr rw b valve gallery lighting
396759,CAQ,D,CAQ:D,fp v packing leak fp v packing leak rate drop per second open leakage follow performance fp p monthly run per please adjust packing notified supervisor flocculator bldg
385824,CAQ,C,CAQ:C,pcsc good catch ai mechanical drawing require revision perform walk perform work order task remove check valve support draining cbd v mechanic identify field configuration check valve cbd v cbd v not match aed mec mechanic use give notify supervisor supervisor also note cvi iso show configuration aed mec supervisor notify operations mechanical planner discrepancy field condition mechanical drawing field configuration note correct per sop cw ops perform cw blowdown use submersible temporary pump investigation reveal check valve document unauthorized modification per ar accept perform check valve current field configuration ec adoc approve revise aed mec cvi iso aed mec appear revision perform incorrectly minor malt supervisor confirm three drawing require revision reflect correct configuration
394413,CAQ,D,CAQ:D,rwcu fe unexpected leakage follow inst line cut follow instrument line cut rwcu fe per wo approximately gpm water note come instrument line condition need correct perform boroscope inspection rwcu fe subsequent repair pipe contacted occ direct llrt eo provide maximum torque isolation valve
399933,NCAQ,4,NCAQ:4,qa step ladder not seismically secure b building perform qa surveillance sr discover unsecured stepladder place wall flex building b factual basis building b seismic area equipment seismic area require secure evaluate seismic loading requirement insight miscellaneous equipment flex building seismic area need secure evaluate protect equipment require flex mitigation seismic event see picture edms discuss flex program owner mechanical civil design authority qa supervisor pprog supervisor flex program owner report ladder secure properly
390919,NCAQ,4,NCAQ:4,cond pb cond pc oil sump level high cond pb oil level cond pc oil level high spec per log temp normal recommend allow level return normal via normal leakage notified supervisor tg e
389322,NCAQ,4,NCAQ:4,corroded ground cable east cw electrical building corrode ground cable along floor north wall build east cw electrical building level corrosion evaluate engineering determine cause stray current galvanic corrosion due contact steel see photo attach edms informed supervisionbuilding east cw electrical building engineering recommend cablecleane corrosion remove ground cable sign material degradation replace need
400963,NCAQ,3,NCAQ:3,main gear oil limit switch enclosure tmu mob performance ppm wo step f electrician note ml mobilgear xp limit switch enclosure procedure say oil present determine origin document comment section attachment cr trend valve difficult determine actual origin notified engineer write cr tmu mob tmu pumphouse
396307,NCAQ,4,NCAQ:4,pwc v fail backflow test water continually discharge pressure relief valve generate work request repair backflow assembly circ water pump house north wall near roll door
384021,NCAQ,4,NCAQ:4,sqa form send records control without transmittal record send records control without transmittal attach please refer swp rec section submittal process notify supervisor send record back information services correction resubmittal
383877,NCAQ,4,NCAQ:4,dms oil level high oil level tk line separator year maximum indication notice operator discover max oil level marking exist face wall evaluation make whether not operation level acceptable correction make not new max level mark mount person may accidentally see sign instal read something effect aumax level not applicable per evaluation au additionally tube oil level read become difficult read near top recommend replace tubing convenient time informed mcr
394778,NCAQ,3,NCAQ:3,leak crd va performance wo replacement crd va wo replacement crd fcva leak notice follow cut piping crd fcva isolation clearance boundary revise twice original try eliminate excess leak allow replacement two valve air operator bonnet remove crd fcva day shift notice residual water line not flow open bonnet nightshift make pipe cut replace valve water begin flow piping two valve indicate leak water capture monitor never subside allow weld crd va close water stop would allow continue replacement valve cr generate documentation recommendation oscr generationleak crd va work remove r rescope r
395769,NCAQ,3,NCAQ:3,bvm computer cmo error not startup attempt start blade vibration monitoring system bvm computer preparation turbine roll near end r computer fail boot screen display cmos error battery require replacement request provide new battery peform replacement oem tech support access battery location rack currently available onsite discuss c craft present discuss oem discuss comp engtg
385756,NCAQ,3,NCAQ:3,pmid rq rotate scope varying impact pmid rq perform isp efc b year basis valve test surveillance need test every years instruction rotate scope test different set valve every years issue valve test different plant condition require online outage different plant impact cr drive necessary action align schedule pmid appropriately assign ar opswm discuss engineering pso maintenance imitate cr no dnc
386995,NCAQ,4,NCAQ:4,wasp infestation tmu pumphouse roof flashing repair need tmu pumphouse numerous cr write due wasp find inside building facility nbu laborer kill hundred last year late cr wr work area roof flashing discover miss compare another area remnant caulk suggest one place past miss flashing large amount wasp observe kill late attempt flashing need replace building plant accord swp des route maintenance repair provide picture sm explain jurustictional issue would need resolve outside maintenance perform work write cr wrtmu pumphouse build
386254,NCAQ,4,NCAQ:4,argos hp pap service safety concern hp eq detector screen peel create safety concern anyone use argos take oos eliminate potential injury initiated cr wr notified supervision hp pap hp eq
387935,CAQ,D,CAQ:D,crd accumulator trouble alarm low n pressure repressurize dispatch ops cleared alarm write wr direct
397655,NCAQ,3,NCAQ:3,need editorial change attachment epn cvb rms vst front cvb rms vab rear need remove step informed procedure writer initiate cr revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
388274,NCAQ,4,NCAQ:4,nrc identified degraded caution tape steps dg room door lead dg day tank room three dg storage tank room caution tape alert worker existence step tape degrade wear peel recommend consider permanently paint replace tape see edms photo informed supervisiondg room
402499,NCAQ,3,NCAQ:3,procedure change request recommend add step sop rft start section start come pump andor sop rft shutdown section remove bias operating rfw pump preparation place come pump auto
402011,NCAQ,4,NCAQ:4,whco pb pack leak leak onto floor whco pb packing leak run onto floor write wr cancel wo cancel planner walk august heating steam shutdown warm weather operation therefore find no leakage please investigate repair packing also run light bulb whco pb break inside socket need removal push twist style lamp please remove old base socket replace lamp see picture edms wr attribute informed laborer install catch leak write ar wr w l
400058,CAQ,C,CAQ:C,configuration control issue nli type bucket cgs may procure nema size starter bucket cid instal unit nema size starter application wma fb wma fna responsible engineer nli mcc bucket project request cgs type bucket cid purchase part description denote unit supply nema size starter however procurement specification deviation psd issue project identify bucket cid require nema size starter cid purchase po receive nema size starter part description bucket procure cid issue wo instal verify functional wma fb wma fn psd cgs draw e vendor supply bill material drawing bm rev subject bucket type list starter size nema size asset suite cid list starter nema size item purchase receive instal nema size description unclear time nema size list psd nema size starter list cid physically instal wma fb wma fna recommend electrical design engineering confirm appropriate starter size application reconcile plant installation configuration design documentation asset suite assume size size freedom series starter utilize contactor coil therefore minimal negligible impact electrical circuit power starter coil currently instal wma fb contact main control room system engineer andwma fb wma fna
392675,CAQ,D,CAQ:D,mte oot calcode fluke true rms multimeter model find oot adjust within spec efin eval card except usage function range not use usage wo delta area interest card function range not use no plant impact def write no action required none trending purpose
396609,NCAQ,4,NCAQ:4,ptz ptz no picture not fuctione intend please contact security detail notified electrical maintenance security management generate cr wr
392742,CAQ,D,CAQ:D,tip purge secure gt hour tip purge isolate support tip drive e work sop tip purge require cr generate purge isolate hour nonetip purge system expect condition base tip dete replacment going moisture build tube remove complete purge upon completion detector replacement
391345,CAQ,D,CAQ:D,blue dot lighting need replace blue dot lighting rb nw stairwell elevation need replace flicker badly initiated cr blue dot lighting rb nw stairwell
393099,CAQ,C,CAQ:C,wo lose work package original master associate hard copy document r outage wo cia bd bucket replacement lose document review qc department include termination sheet ec one document lose replacement parts sheet attachment original include part already instal bucket bench test hard copy appear misplace late last year early year applicable document recreate ec copy attachment create scan copy task bench test qc review obtain create document williams plant services
386621,NCAQ,4,NCAQ:4,small glycol leak filter housing gy fa small glycol leak upper portion gy f connect wipe glycol slowly begin bead connection portion level tank last several reading informed mcr wipe leakage
388125,CAQ,D,CAQ:D,evidence coolant leak dg evidence coolant leak dg hose connection engine block coolant heater dg h dg eng leak not currently active buildup dry coolant see edms photo informed supervisionoutside diesel building
397769,NCAQ,4,NCAQ:4,hwc p device trouble alarm drop perform battery replacement hssf hwc fanuc plc wo hwc p panel alarm drop device trouble activate battery remove exchange arp drop state write wr cr investigation appear status bit low battery control logic tie alarm drop need clear plc fault table informed c supervision mcr staff write cr wr document conditionhwc p fanuc plc
401686,NCAQ,4,NCAQ:4,missed fall protection training member org miss schedule fall protection training sf individual training calendar fail check calendar start work week reinforce expectation training
391443,NCAQ,3,NCAQ:3,mixed waste aorw solvent stations aorw solvent station utilize mov degrease r undergo recent maintenance preparation r recent maintenance solvent station generate several gallon mixed waste result expensive disposal cost not budget aipotentially k maintenance cleaning station not preform post r delay cleaning maintenance craft potentially not utilize recycling function station likely contribute solvent become mixed waste wo clean perform maintenance unit need schedule task perform post outage shortly heavy use not defer pre outage task notified erp manager initiate cr rw thru double door
399548,CAQ,C,CAQ:C,nrc wait time follow paint prior run sgt nrc resident question no wait time specify procedure charcoal filtration unit sgt cref tsc filter unit procedure reference pl caution run unit paint fume chemical fume smoke present area no wait time specify ppm provide table attachment specifie cure time paint thinner use cgs may good starting point establish wait time recommend engineering evaluate need specify wait time op procedure necessary ops procedure govern operation charcoal filter unit need scrub change applicable write cr
394839,NCAQ,3,NCAQ:3,presence radioactivity new equipment part ongoing effort rfw fcv b new machining tool receive site initial radiological receipt survey not identify radioactivity additional survey assessment perform identify presence radioactivity secondary radiological assessment involve use tool equipment monitor tem hose filter equipment item alarm tem follow tem assessment equipment filter take chemistry isotopic analysis result identify presence radioactivity include co co no loose contamination smearable contamination identify part assessment machine equipment ship columbia identify aucleanau not identifiable marking indicate presence radioactive material time not appear accurate base preliminary radiological assessment date tem datum capture radiological survey document hard copy isotopic resutls fitler provide rp mgmt equipment relocate post rma label radioactive material receipt new weld machine rfv fcvb document survey vsdsprod no action require
394953,NCAQ,4,NCAQ:4,non en cgs calibration reports reflect torque screwdrive non en cgs calibration reports reflect torque screwdriver instead pf torque wrench description receive email customer email kim rogers wagstaff applied technology asset calibration report wei wei describe torque screwdriver torque wrench generate customer complaint review original po model confirm correct description reprint report correct description scan customer original mail customer
398206,NCAQ,3,NCAQ:3,scw flt max allowable p scw flt psid read scw pi scw pi ops log high spec gt et psid although max spec not exceed yet recommend evalute need change filter notified supervisor tg w
389221,NCAQ,4,NCAQ:4,vendor break tool perform hot tap cwph vendor perform hot tap cbd newly instal valve cbd v cut tool shear become stuck cbd pipe vendor attempt reattach tool remove extension tool completely shear drill shaft cbd v valve able closed prevent leakage remove hot tap assembly valve cbd v call psro notify cpm supervision engineering also notify work control work stop safe condition cbd v valve locate north end cbd pipe locate close north side rollup door cwph epn cbd v not currently exist portal j mel look ec dc likely epn either cl v cbd v tap cbd line per ec dc pg likely epn associate ar cr cl v appear close cwph roll door
402304,CAQ,D,CAQ:D,mte reject calcode omega hygrothermograph model ctb find oot rejected efin eval one item usage card non plant equipment low humidity fail no impact plant tthe mte pass temperature range high humidity range def write no plant impact no action require none trending purpose
394480,NCAQ,4,NCAQ:4,rea fn no light not start control rea fn no light not start control circuit de energized well e ppdac verify closed fuse need check hp would like start fan soon crd rebuild room
400632,NCAQ,3,NCAQ:3,student exam failure hp technician fail hp continue training exam remediation schedule consist objective review follow retake exam training supervisor rp supervision notify failure document etar trend etar class id individual administer remedial exam pass exam no action need
395410,NCAQ,4,NCAQ:4,excessive drift time intercept reheat stop valve perform sop deh start step several valve require great minute drift close step suggest replace deh vc time follow ms va min sec ms va min sec ms vb min sec ms vb min sec ms vc gt min ms vc min sec ms vc min sec system engineer informed main turbine intercept reheat stop valve deh supply isolation vavle
387326,NCAQ,3,NCAQ:3,rcc pb outboard bearing hot touch rcc pb outboard bearing considerably hot touch especially comparision inboard bearing bearing rcc pa rcc pb start support online lubrication wo lubrication task finished status seem likely outboard bearing overgrease temperature outboard bearing f via infrared thermometer rcc pb inboard bear temp f rcc pa inboard outboard bearing temp f mcr secure rcc pb due outboard bear temp support upcoming work associate wo see edms snap shot wo status informed mcr mcr secure rcc pbrx
385210,NCAQ,3,NCAQ:3,revise flex procedure flow revise ppm ppm abn fsgs flow order procedure short duration action front long term action back procedure discuss nrc resident flex inspection june capture cr cr write provide overarching procedure review perform hcv order phase ii project assign ops eop coordinator
394734,NCAQ,4,NCAQ:4,e cb lockout available light not illuminate mcr e cb lockout available light not illuminate mcr indication issue hold sm restoration
397480,NCAQ,4,NCAQ:4,fire alarm trip building testing hvac system build training center inadvertent trip fire alarm occur alarm system not disable require testing testing expect complete day carry second day alarm restore first day work notification not make next day disable alarm system ineffective communication group involve lead start test without disable alarm first verified alarm testing not actual fire alarm reset building fire panel building
398032,CAQ,C,CAQ:C,tea temporary sample cart break performance hour flow check determine tea temporary sample cart damage upon inspection note belt belt assembly key stock key stock groove auto disassemble motor belt key stock key groove appear degree damage wear not desireable condition current mean monitor effluent release turbine building suggest either get replacement part prm temporary cart replace tea cart prm cart begin sample turbine bldg roof sample point crs supervisor specialist informedtea temporary sample cart radwaste hvac room
388936,NCAQ,3,NCAQ:3,service building heater chemical addition necessary ph chemistry result low measure low limit also nitrite level well limit discuss specialist write cr per specialist request
401938,CAQ,C,CAQ:C,qa tede alara evaluations error qa five five total effective dose equivalent tede alara evaluation review contained procedure non compliance human performance error indicate lack rigor personnel complete form ineffective supervisor oversight one case less conservative respiratory efficiency factor ref use calculation specify procedure error include use incorrect calculation revision not address engineering control dose not authenticate record signature print name date audit team not identify instance error result make wrong determination respirator use however demonstrate lack rigor increase risk error see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
402263,NCAQ,4,NCAQ:4,flm walkdown power flm walkdown one new leak find hd vc packing leak no pack adjustment attempt run max dose allow
396002,NCAQ,4,NCAQ:4,scw v handwheel nut retain screw missing scw v scw p suction valve find handwheel nut completely loose nut tighten retain screw miss could not find scw skid due vibration handwheel nut find loose several hour later please replace handwheel nut retain screw scw v operation not appear affect loose handwheel nut inform mcrtg w
394108,NCAQ,4,NCAQ:4,pwc pa blow fuse trip overload attempt swap pwc pb pwc pa pwc pa trip green light pwc cbb attempt reset overload no change light turn disconnect pwc cbb
389180,NCAQ,4,NCAQ:4,hd licb find no level zero demand power system walkdown hd licb find offscale low zero valve demand hd lica level note near setpoint demand expect previous december walkdown power note controller maintain level demand loop calibration may need hd lic b informed crs w k e cp h p control room
395263,NCAQ,4,NCAQ:4,scw tk nitrogen blanket request small regulator rig instal n bottle scw skid west procedure call regulation approx psig instal regulator regulator intormed supervision initiate cr wr
400173,NCAQ,4,NCAQ:4,electrical support task not schedule performance wo identify electrical support task complete work not schedule week notify wwm initiate cr appropriate individual coach issue electrical task need order electrical shop see schedule support task many site group no longer use shop need guidance give scheduler refresh issue work progress
391067,NCAQ,4,NCAQ:4,mt elev sw rb door not open mt elev door reactor building sticking not open try multiple floor remove elevator service problem address
394560,NCAQ,4,NCAQ:4,r kv end end trip test logic tie error work order aubpakvtriptest kv end end trip testau logic tie clearance lift trs window appear setup perform line energize work must perform kv line de energized logic correct perform system window clearance lift initiated lessons learned cr correct logic notify supervision occ maintenance manager
400202,NCAQ,4,NCAQ:4,cw ctb high level cw ctb level high inch log require cr write cool tower level high wrote cr informed supervision
400383,NCAQ,4,NCAQ:4,small caution tag printer main control room not print small caution tag printer main control room fault not print try calibrate several time unsuccessful indicate light follow status red pause yellow data supply red network green main control room cro desk per ar mcr caution printer medium calibrate sat duplicate ar may cancel comp na
394052,CAQ,D,CAQ:D,e rly crax suspect malfunction sgt inadvertently auto initiate rps b transfer alternate power source ref cr suspect cause inadvertent sgt initiation malfunction e rly crax contact contact close energize coil e rly tr start sgt faz signal ref ewde ewdea rps b transfer alternate power source power lose rps b bus short duration time result loss power coil ms rly k ref ewde rc half trip rc half trip combination malfunction e crax would result observed inadvertent start sgt e rly crax suspect malfunction base timing event various symptom observe discuss eoc sm
396416,NCAQ,4,NCAQ:4,near miss traffic accident avoid employee en vehicle perform weekly air sample collection franklin county tuesday travel one main lane road farm area employee slow signal left hand turn aggressive driver suddenly pass left employee alert aware aggressive driver follow en vehicle time accident avoid record incident cr near miss write cr near miss individual demonstrate good situational awareness avert accident notify supervision notify management industrial safety
397310,NCAQ,3,NCAQ:3,esoms operator round datum not sync ipad several instance past week operator round datum esoms data base not sync ipad use collect datum field present challenge operator neither trend available comparison datum collect instruction temporary log challenge crew meet completion time osp inst h surveillance also require cro spend time hourly ppm log add unnecessary distraction primary function monitor reactor power pressure level responsive trouble call source problem esom software require vendor support correct recommend elevate importance issue vendor expedite solution place additional strain operate crew
389314,CAQ,C,CAQ:C,draw not update motor starter rra baa replace draw e b not update show change acceptable control power fuse type recommend assignment ensure applicable drawing update
386310,NCAQ,3,NCAQ:3,potential trend demineralize water trailer performance since september condition report initiate regard demineralized water trailer performance condition report initiate validate potential trend complete trend validation worksheet per tm trending manual recommend ncaq severity ar chem
394044,NCAQ,4,NCAQ:4,unlabeled chemical found storage cabinet monthly chemical storage area inspection unlabeled corrosion inhibitor unknown manufacturer find kootenai building room cabinet provide chemical environmental regulatory programs proper disposal coach chemical labeling standard provide accept personnel use corrosion inhibitor
389896,NCAQ,3,NCAQ:3,apocalyptic driving condition essential personnel essential personnel drive plant evening subject hazardous downright dangerous driving condition heavy snowfall high wind severe lack plow highway create could describe apocalyptic scene point car drive south north lane highway north lane suffer less snow drift south obviously dangerous scenario introduce potential head collision normally non existent although today saturday hanford still plenty essential personnel require drive work relieve outgoing essential personnel not affect essential personnel could potentially affect ero activation hanford fire response medical andor fire emergency minimum highway remain plowed access road whether hanford weekend night cancel delay due severe weather essential personnel not risk life drive work relieve coworker responsibility energy northwest doe hanford ensure everything power ensure safe arrival employee work home include make sure hanford plow highway least hour essential personnel travel plant contacted supervisor ask please initiate cr document lack plowing highway issue discuss vp ops doe department snow plow route no action
393154,NCAQ,4,NCAQ:4,bs va stuck open motor operate bs va not close control room send operator declutch mannually close unable manually close bs va discuss control room occ wo already within scope r sufficient resolve problem identify cr open cr allow rx startup tracking modification
383607,NCAQ,3,NCAQ:3,rcic system outage lesson learn rcic system outage august example rework need perform rcic v repacke time diagnostic testing strain gauge instal remove least time purpose cr develop action prevent reoccurrence future maintenance window document item cr provide feedback cmpm safety system window critique cr track rework program maintenance no additional action require per maintenance support supervisor maintenace support specialist rx
402188,CAQ,C,CAQ:C,cda log generation transmission siem review sample cda configuration identify capable cdas not generate transmit log mcafee siem recommend extent condition identify cdas capable log not currently implement plan address scope not reportable cfr consult cyber supervisor begin review cda configuration relation log management
383669,CAQ,D,CAQ:D,rhr pc replace lube change oil upper low oil resevoir rhr pc drain plug inspect upper resevoir oil drain plug imperfection thread although not impact seal surface action take replace oil drain plug new one per wo instruction instruction state initiate cr drain plug find dammage need replace replace oil resevoir plug per wo instruction create cr per instruction
383873,CAQ,D,CAQ:D,oscillograph start hp c alarm plant controller equipment response normal follow sensor trip reset j kv neutral ground overcurrent j sm undervoltage j sm undervoltage j kv undervoltage j main generator negative sequence cause ground fault kv follow arp
392489,NCAQ,4,NCAQ:4,ppc card dp lock recieve text notification ctp ppc fail investigate find dpu card dp ovfl status write cr wr tdas primary condition no impact ctp tdas comuter system no loss ctp indication
390909,CAQ,C,CAQ:C,rwcu v new motor review vendor information new rwcu v motor identify motor frame size small design require frame instead frame motor start torque correct size ft lb r schedule replace rwcu v motor action assign component engineering framatome contact currently motor available cid create load wo route procurement
395841,NCAQ,4,NCAQ:4,hd lica hd licb control high fwha currently indicate scale high fwhb control hd lica hd lic indicate valve full open no effect level hd licb hd licb also indicate full open least control level scale write cr informed crs occ
393790,CAQ,D,CAQ:D,rhr vc find unseat load high design diagnostic testing rhr vc identify find unseat load high design attach engineering evaluation show valve would perform design function require acceptance criteria lbs actuator rating field measured unseat load lb r wo already action address high unseating load
388767,NCAQ,3,NCAQ:3,possibly obsolete operator round esom cumulative time suppression pool cooling track use cro operator round use verify compliance assumption make past operability assessment rhr remain operable suppression pool cool mode due low probability loop loca suppression pool cool declare rhr inoperable time suppression pool cooling test return reading delete none
394797,NCAQ,4,NCAQ:4,e cb cta close indicating light socket break e cb cta close indicating light socket push back breaker cubicle hang power supply wire discover ops round please repair notified supervisor tg w
395112,NCAQ,4,NCAQ:4,datum access desktop data access desktop provide datum osp rcs c need investigate repair contacted data access desktop program datum access desktop program not issue one report relate bad datum enter esom datum correct issue resolve recommend ncaq trend itmgmt
399937,NCAQ,3,NCAQ:3,late recognition plant effect wo operation planning wo e cb dg detailed inspection moc switch not account conflict work order attachment extended dg outage requirement no work effect trb may perform day extended outage problem identify team expand take input party work remove outage window perform stand alone pm
394841,NCAQ,3,NCAQ:3,rw decon shower ipm place oos past due cal due lack resource ipm calibration not complete rw decon shower ipm hp eq c unit tag service resource availalbility compete priority issue notified occ rpm radiological support hp instrument sme requested support dayshift hp instrument calibration qualify personnel ipm hp eq c calibrate source check place back service no action require
399041,NCAQ,3,NCAQ:3,miss fire brigade radios perform fire brigade portable radio annual pm telecomm technician notify supervisor radio analyst planner scheduler unable find portable radio coordinate fire marshall notify miss radio seven radio still not locate deactivate radio system prevent unauthorized system access fire drill keep pm opne fire brigade radio locations miss radio id created change gear ticket disable radio radio system database
383622,NCAQ,4,NCAQ:4,tg sump pillow require change per wo piece foam pillow float top water water pillow clean though pillow clean however water surface dirty oily may need add third pillow clean water pillow require change pillow clean hang rope foot water not perform intend function pillow oily around outer edge may require change one pillow hang several foot water rope pillow no rope secure float top water require change pillow rusty oily require change write ar wr inform shift supervisortg building sumps
397502,NCAQ,4,NCAQ:4,sat pcv make abnormal noise sat pcv make abnormal noise time sat pump stroke notified cr write cr
389504,CAQ,C,CAQ:C,loss supervise fp detection circuit perform wo fp zone year sensitivity chk electrician unable bring trouble condition perform ppm upon review ec draw identify zuds module locate fp cp fsp not wire correctly field wiring follow ec field wire fp cp fsp match design panel ec draw incorrect end line capacitor class detection circuit not wire accordance vendor siemens recommend wiring module reference ec detector lock place upon installation twist place unlikely fall base supervisory function primarily identify detector not detector base reinstall correctly maintenance andor dislodge inadvertent contact previous troubleshooting identify detector currently instal perform function provide control room fire alarm vent fire incorrect placement capacitor pre action circuit not prevent circuit perform design function incorrect placement capacitor remove supervisory function circuit incorrectly place capacitor incorrectly place per design accordance ec pre action locate ao el cable spreading room reference cr similar condition w k
390836,CAQ,D,CAQ:D,rhr dpisa find oot performance icp rhr q rhr dpisa find trip oot au ho admin limit au ho au ho adjust per attachment left trip value au ho informed operation supervision write cr
387691,NCAQ,3,NCAQ:3,fw total iron action level integrated metal sample collect reactor feedwater result ppb primary chemistry action level gt ppb per swp che table sample collection start prior downpower unexpected opening cond v likely cause elevated sample result frequency measurement auintegrated hrsau additional guidance state aucorrective action exceed action level feedwater iron feedwater zinc apply hrsau sample collection start end review sample result informed chemistry supervison start next sample collection write cr documentation
386656,CAQ,D,CAQ:D,r door r ai door handle not latch r door r rx nw rx building side mag lock enforce interlock r door r r functional no secondary containment concern r door r not lcs see cr issue write twice work request close no work perform see wr wr not close work request without work perform door must work reactor building dp condition informed mcrrx nw airlock door
397370,NCAQ,3,NCAQ:3,r po scope spreadsheet issues new po scope tool use r scoping new excel spreadsheet many improvement previous outage scoping spreadsheet multiple issue implement multiple instance po tool error message not allow individual update review section issue exacerbate single individual capable fix bug etc spreadsheet person town whole day engineering review lose due error spreadsheet delay engineering review stringent due date new tool lot benefit test longer direct engineer use po review also need one individual capable fix issue spreadsheet prevent delay engineering review rework
393654,NCAQ,4,NCAQ:4,stripe screw tb tgb main gen ct set terminal screw wire ay field side stripe not determ megger test wire per wo step notified e c resolution ask engineer iniate step wo fix per thi resolution
391161,NCAQ,3,NCAQ:3,dwr g need maintenance g datastrip wireless reader fail daily operability test contact security ext detail security notification make ticket ir initiate security checkpoint
400930,NCAQ,4,NCAQ:4,seal ho line oon cond pa leak seal ho line oon cond pa leak flange connection outboard side leak contacted mcr write cr
402033,NCAQ,4,NCAQ:4,flood cwph rm b cwph floor halogenation water come sump drain room b cwph min result room flood inch water water run underneath door b include door main cwph area cover area rollup door fire pump well adjacent room document multiple time no resolution cr written supervisor notifiedcwph vault sump pump
402065,NCAQ,3,NCAQ:3,pc dv not use acrobat file pc corc area lock attempt open adobe file see edms error screen reach opening email attachment print procedure net result
389449,NCAQ,3,NCAQ:3,non en cgs backlog impact damaged standard assessment sound level generator find inoperable determined need repair unexpected situation result several commercial customer not equipment return timely manner not affect cgs assign ar calserv recommend cat notified customer impact created cr obtain quote repair expedite place order
389906,NCAQ,3,NCAQ:3,cia n bottle minimum availible perform sunday round note number yellow black n bottle minimum yellow bottle availible minimum one black bottle minimum inform crs initate cr wr send chadd email cr wr rx bldg truck bay cia n bottle
394175,CAQ,D,CAQ:D,w door c not close without assistance w door c not fully shut without assistance issue bip place flood tour
399984,NCAQ,3,NCAQ:3,ewp dr hold still get attach maint wo remove auto population dr holld maint wo originally criteria put dr hold specific maint wo later determine maint not want dr hold planning would put wd hold wo need ewp go stop dr hold auto populate maint wo cleam task dr hold continue populate week dr hold walkdown report dr wd hold remove dr hold two week ar track dr hold code change add cross reference panel change dr hold production cr ready complete
399904,NCAQ,4,NCAQ:4,cw ctc fan get low oil cw ctc fan get low oil none fan low mark yet get close recommend top oil fan ctc informed mcr
