AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385829,CAQ,C,CAQ:C,unidentified leakage read gpm fdr fq edr frs read gpm use determine primary containment unidentified leakage read gpm year maybe calibration isp fdr edr x need evaluate not normal value reading h tell nrc resident cr would write inform crs
394879,NCAQ,3,NCAQ:3,adjust float thrust bearing rfp b axial float b rfp adjust au per vendor reccomendation revise ppm applicable procedure need cr generate ooc notify revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
402075,CAQ,D,CAQ:D,water drip rwcu dma area rw water drip rw rwcu dma room rw rwcu pump room area rate water dropping drip every second currently drip two different penetration inch pipe penetration cvi inch pipe penetration cvi picture attach hp place bucket contain water drip pipe rope area remove rwcu dma service isolate demin add issue pcl hold management phone call discuss issue complete oi
390146,NCAQ,3,NCAQ:3,tsc fax issue drill drill tsc fax machine would not transmit drill scenario number provide attempt make alternate number obtain complete fax obtain alternate fax number drill number not require per ppm
385755,CAQ,D,CAQ:D,door c not meet criterion ppm perform found gap exceed top left contacted supervisor fire protection cr update reference correct ppm per direction initiator
395834,NCAQ,3,NCAQ:3,self impose limitation standard lab unable calibrate customer instrument due self impose limitation even though limited equipment specifie dto perform much accurately contactedcustomer verify requirement contact outside vendor ge quote unit calibrate site discuss subject matter expert reason limitation unit not history perform specify tolerance uncertainty budget review accept budget detail upload edms panel assignment complete
400151,NCAQ,4,NCAQ:4,refrigerator physically damage refrigerator b rm g display melt plastic freezer item remove refrigerator unplugged facility call remove damage refrigerator provide replacement damage refrigeratir remove new refrigerator place no action need
400037,CAQ,D,CAQ:D,e cb dg seismic latch not engage e cb dg rack top left seismic restraint could not engage require gap approximately inch observe front panel cubicle electrical maintenance contact take photograph investigate cause contacted crs electrical maintenance
394485,CAQ,C,CAQ:C,standard tolerance calcode vitrek model find oot no plant impact nod assign
393084,NCAQ,4,NCAQ:4,portal j unreasonable performance issue portal j prevent user open word doc attach wos example would try open master template work instruction pmt task click icon open attach word doc pop window tell user program close click ok button upper right x pop window result portal j closing log subsequent attempt open exact attach word doc usually successful open additional word doc often result program closing discrepancy occur many portal j user whether prepare outage online work issue cause significant delay task preparation execution portal j backbone columbiaaos work process implementation program frustration time delay create auglitchau unacceptable informed supervision verified validated station wide problem not isolate individual user portal j glitch assetsuite application continue sporadic abend deal java microsoft office answer receive vendor assetsuite application abb use software no longer support outdate currently middle assetsuite upgrade project bring software late revision hope resolve issue not able address issue vendor abb recommend close cr trend
393198,NCAQ,4,NCAQ:4,tmu rlyx fisc repeat actuation walkdown tmu pumphouse repeat actuation tmu rlyx fisc could hear observed frequency actuation range approximately per second three four time per second frequent actuation relay detrimental long term reliability component relay part prelube flow start permissive logic tmu p c corresponding flow indicate switch tmu fisc also observe read approximately gpm periodically swing scale high reading leakby past tmu vc likely contributor issue
397916,NCAQ,4,NCAQ:4,appliance find plug extension cord perform walk bld portable air conditioning unit find run plug extension cord go ispm electrical tools appliances extension cord use unit plug directly receptacle unplugged extension cord find new recepticle unit could plug directly initiate cr williams plant services
402397,CAQ,C,CAQ:C,ms dpisd found trip tolerance performance isp ms q cft wo ms dpisd high flow switch find trip find tolerance high psid setpoint psid psid admin limit le allowable value psid per step notified operations supervisor calibrate ms dpisd within tolerance per isp ms q
392447,NCAQ,3,NCAQ:3,procedure enhancement sop fpc assist alt flow restriction specify sop rhr sdc prevent cavitation rhr vb operate fpc assist mode per sop fpc assist alt system operate outside specify limit engineering review determine acceptable part design fpc assist modification fpc roab raise backpressure rhr vb make limit not applicable fpc assist mode procedure accurate write however enhancement warrant alleviate future question recommend revise sop fpc assist alt add pl authe cavitation limit rhr vb specify sop rhr sdc not apply fpc assist mode operation due pressure drop across fpc roab au engineering confirm technically accurate initiate cr
396921,NCAQ,3,NCAQ:3,software not perform auto update expect identify software solarwinds usb block feature corporate work station no longer work expect bring attention cyber user cyber security perform investigation determine cause software upgrade new version not perform expect correct issue old agent solarwinds uninstalled new version deploy effect computer solarwinds work expect hu error individual make upgrade outside procedure process notified cio leadership machines effect correct individual hu error coach
389744,CAQ,D,CAQ:D,new rrc pump b shaft overmachine vendor vendor infrome en new sleeve fabricate rrc pb inside diameter machine sleeve fit complete shaft critical fit informed rxmm supervision supply chain engineering current approve payment schedule fy analyze project vendor conclude approve budget payment milestone not affect fy fy vendor scrap exist sleeve fabricate new sleeve result week delivery delay iinternal ncr request vendor note rrc pb schedule r fy replacement
398513,CAQ,D,CAQ:D,cbd fi erratic indication cro notice cbd fi experience erratic indication flow gpm spike zero gpm time cw ph indication also issue
386998,CAQ,C,CAQ:C,sw crosstie valve ist program compliance review recent ultimate heat sink inspection finding station identify manual exercising sw va b sw va b not meet full intent asme om code exercise manual valve within ist program finding state addition manual exercising valve every two year verification obturator disc movement must accomplish indirect mean use light change system response pressure temperature flow subject sw valve manually exercise every two year additional indication not record within associate surveillance verify obturator movement valve au gate valve internal design configuration prevent stem rotate unless stem disk separation stem rotation observe evidence stem disk separation occur no cr find identify stem rotation previous performance surveillance due size valve likely equipment operator would feel unseating reseating valve exercise provide assurance require obturator movement surveillance also include caution note provide specific guidance exercise valve valve damage not occur additionally likelihood obturator separation reduce year pm lube stem exist order ease exercising manual valve base information reasonable assurance subject valve able perform intend design function non compliance regard asme om code istc reflect step lbd ist expand team system engineering technical support engineering discuss supervisor contact control room
384494,NCAQ,3,NCAQ:3,dose savings suggestion ops door check rb recent change ops log implente save dose move eccs oil check weekly check intend save dose still require verify door rb closed include door rhr b pump room please evaluate door check also change weekly allow door locate high rad c zone not require change would allow oil check actually save dose
385429,NCAQ,3,NCAQ:3,evaluate add reflective edge mark cool twr road please evaluate use reflective paint mark edge road cool tower area along reflective tape obstruction cool tower area night dark due light along drift come ground tower winter make difficult see road edge obstruction reflective paint ould help immensely notified smgt write cr coole tower area
395972,CAQ,C,CAQ:C,osp ms q not perform cycle startup osp ms q bypass valve testing not perform exceed rtp follow startup r work perform bypass valve r ref wo surveillance perform startup enter sr perform osp ms q wo within hour
394157,CAQ,D,CAQ:D,find misidentified mc panel work work order rps room ao elevation rw building craft notice conflict identification although mcaos proper identification black letter orange background cover small metal identification tag misplace mc vdc mca vac small metal identification tag reverse notified operations instruct replace cover find initiate cr need engineer ensure proper label identify plan plan fabrication installation label mntssc not owed group wps personnel find issue report
399859,NCAQ,4,NCAQ:4,nrc hose clamp break label find rhr c pump room nrc broken label plate sw va inch hose clamp find floor rhr c pump room ops clean inch hose clamp break label new label sw va orderedrhr pc pump room
389251,NCAQ,4,NCAQ:4,heat trace zone f perform wo zone f fail meet acceptance criterion gt megohms vdc gt megohms vdc result test follow meg vdc meg vdc informed supervisor result document cr ht htp fp zone f cst pit
385711,NCAQ,3,NCAQ:3,sop tmu shutdown change tmu pump trip sop tmu shutdown precautions limitations section indicate spurious signal tmu ltb may result pump trip however auto trip function remove tmu pump trip logic ec recommend revise precautions limitations section reflect change trip logic note precautions limitations section already incorporate change trip logic
385999,NCAQ,4,NCAQ:4,pipe sa c need replace prevent future leak due age degradation piping oil air water side replace along connection fitting not believe anymore work heat exchanger piping seal leak rework spoke suppervisor write cr sa c
398923,CAQ,C,CAQ:C,rcic v yoke retain nut break loosen yoke retain nut ultimately remove yoke facilitate repack valve retain nut break reference cvi dwg item order new nut stock replacement r r h broken nut replace no action require
395786,NCAQ,3,NCAQ:3,procedure revision need see attach edms notified supervision mark procedure edms revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
391316,CAQ,D,CAQ:D,mt cra power indication light illumination light performance weekly mt cra surveillance wot craft identify local power indication light red cab not illuminate two illumination light white bottom crane bridge also craft inform supervision bulb not illuminate no issue performance mt cra interlock surveillance mmp hoi c require interlock function meet
398063,NCAQ,4,NCAQ:4,declare prohibit item security roadblock individual no business enw declared prohibit item hand gun magazine vehicle appropriate notification make shift manager benton county security supervision notify oi notification complete
390885,CAQ,D,CAQ:D,fdr v spurious closing system start fdr v spurious closing system start suspect issue fdr ps sense pressure run fdr p close allow fdr v open suggest calibrating backfile fdr ps inform mcrfdr ps ir rw
385256,NCAQ,4,NCAQ:4,toa fla fall toa fla fall fall floor see edms photo toa fla previously write end roll see wr inform supervisiontb e
394610,CAQ,D,CAQ:D,minor wear find shroud head bolt examination r examination steam seperator indication contact wear note shroud head bolt see indication notification report inr cgs edms wear locate interface bolt upper ring typical contact area rubbing fretting not unusual bolt non safety relate serve lock steam seperator onto core shroud fretting not adversely affect bolt fully qualified perform intend function cr initiate monitor trend similar indication report r ref cr thirty six shroud head bolt examine recommend trend bolt fully qualified perform intended function no risk lost part debris not sart restraint
395177,CAQ,D,CAQ:D,edr tka release cst spec toc edr tka sample toc ppb limit ppb per swp che chemistry parameter within limit batch release cst authorize shift manager due large volume water come radwaste documentaion cr require activity per ci step recommend category trend
393676,CAQ,D,CAQ:D,mte oot calcode white box hygrothermograph model ctal find oot adjust within spec efin eval review chart show no sustained rh no plant impact def write no action required none trending purpose
389016,CAQ,D,CAQ:D,butt splice shield wire e ir p need repair investigation wiring e ir p wo dicovere splice shield twist pair cable rps not capture strand shield crimp strand shile butts splice shield wire terminate e ir p cc discuss enginnere engineering concur shile connect butt splice need replace write cr document generate wr repair shile twisted pair current loop associate crd ltc notify engineering operation generate ar cr wr
386403,NCAQ,3,NCAQ:3,chemistry technician initial training exam failure chemistry technician fail exam initial training program exam failure not impact technician qualification perform work notify training supervision submit cr
398898,NCAQ,4,NCAQ:4,e emergency power alarm lamp tr n performance step wo e emergency power alarm lamp not illuminate informed supervision initiate cr
387508,CAQ,C,CAQ:C,ring find pinch disassembly new rhr pa wo disassembly new rhr pa discover ring suction bowl impeller pinch assembly pump factory notify supervisor main control room occ recommend replace ring reassembly task rhr pa
395411,NCAQ,4,NCAQ:4,hd spva air leak heater bay walkdown hd spva leaking need replacement audible air leak foot notified supervisor
402031,NCAQ,3,NCAQ:3,ms va cycling every minute cause previous cr elevated temperature downstream bs rv supply ss evap ms va bypass valve trap station ms supply ss eva cycling ms rva begin degradation ms lsa likely cause nearby ms va pipe cap leak wr recommend temp mod evaluation maintain ms va closed permanent repair via replacement ms lsa r notified ops notified supervisor aov program owner e
385584,CAQ,C,CAQ:C,aed cal sw not update bdc bdc authorized installation standby service water sw b loop corrosion monitoring coupon station downstream sw v g reference aed mec although pipe stress support effect address word design change package exist pipe stress analysis sw v g piping aed cal sw not update via formal support calculation modification request cmr revision legacy documentation issue no concern regard continue qualification piping piping support issue qualification wording not provide correct location discrepancy discover review documentation associate ar eval resolution ar cr aed cal sw update include address piping support depict sw cvi iso ps cvi iso per aed mec note sw sv associate carbon steel piping downstream sw v g code group ansi b quality class ii seismic category ii hanger design seismic category load today vernacular qc sc combination augmented quality designation aq seismic category portal j mel epn sw sv also update indicate safety class aq vs nsr seismic vs quality group vs discuss supervision peer design engineering mechanical civil stress da suggest resolution assignment design engineering mechanical civil design basis group legacy issue not correct via document update associate ar eval propose design change qc ii sc ii pvc ps piping downstream ar cr subject sw ps carbon steel piping
394874,NCAQ,4,NCAQ:4,hv mo g water actuator hv mo g actuator remove replace pack due steam leak actuator find full water need refurbish
401680,CAQ,D,CAQ:D,fp v flange piping leak lhra door lock check notice fp v small steady stream water come upper flange pipe gasket area not spray flow valve floor water pool stairwell north side tg condenser bay run door make way nearby floor drain post high radiation area valve mrem hr notify shift manager initiate ar cr
385494,NCAQ,3,NCAQ:3,wano evaluation ai miss temp mod tag wano walkdown following issue identify rm refuel floor not temporary modification tag equipment set structural beam not hard wired recommend assignment reactor maintenance area owner ar rxmaint rx refuel floor west wall
400137,NCAQ,4,NCAQ:4,scaffolding build partially stay clear exclusion area scaffolding erect partially stay clear area near ms rec ms red area label stay clear exclusion area see edms image informed mcr write cr ia tag scaffold shift supervisor approval give day build
386042,CAQ,D,CAQ:D,dg pmt coolant leak exhaust leak dg pmt system engineer walkdown dg mechanical function sat engine internal sound normal observe following need correct next maintenance window engine coolant leak coupling less drip per minute cause small loss inventory however not impact fucntion engine sop start dgqc prerequisit validate fluid level prior start no fast start function exhaust leak turbo charger outlet not impact turbocharger performance clamp verify tight mechanic durre pmt leak not improve not improve engine warmup suspect hole exhaust pipe degradation joint start wire corosion since expose clean not impact engine start ability recommend compensatory action validate top coolant fluid level atleast monthly ensure standby heater minimum coolant available operate correctly notified sm photos edms
400453,NCAQ,4,NCAQ:4,deluge leak leak deluge system nipple deluge valve alarm test valve fp v leak thread thread alarm valve threaded union oposite side fp v break apart repair ops write cr leak wr identify leak fp v investigate little apparent leak little high nipple asd buildind
401213,NCAQ,3,NCAQ:3,sop crd hcu section outdate note piston reseal note section sop hcu crd follow note section hcus history water leakage around piston seal rod accum trouble alarm due water occur weekly often justification perform section reseat seal note outdated remove together current reactivity management guideline industry good practice take level reactivity management event hcu alarm time month cause year ago discuss reactivity management review committee meeting decide would proactive since try prevent level hit occur ask reseal hcus alarm twice day period
395628,NCAQ,4,NCAQ:4,perform w ppc computer issue sat perform computer point calibration find muxaos red ppc error light reset system os would hang start cvt disk events hang start stop disk system come green u screen able perform loop computer adjustment notified supervisor computer engeneere via e mail no erds impact assignment cancel cr duplicate cr
396597,CAQ,C,CAQ:C,low megger read cable apcb cable diagnostic low voltage cable apcb e ppcb ckt e tr alternate supply wo not meet specify acceptance criterion ge mohms contacted engineering per work instruction per ccmp page second minimum acceptance criterion specify minimum criterion mohm actual reading well criterion low minute reading mohm engineering direct no action recommend track trend contacted engineering initiate cr no wr require alternate supply e ppcb ckt e tr
400343,CAQ,D,CAQ:D,siren vault find open siren inspection tour vault door siren find fully open position consistent blow open wind latch find stick upon close suspect cause perform visual inspection vault verify no damage occur confirm close vault obtain peer verification confirm latch may similar problem latch verify fully close latch leave site notify ep finding plan address isssue recommend ncaq evaluation facility evaluate latch siren site title incorrect correct siren siren performance not affect
390220,CAQ,D,CAQ:D,mcr lighting degrade light flicker mcr light either burn flicker mostly amount bulb back half mcr back row light either burn flicker degraded lighting condition create substandard environment mcr normal emergency ac lighting units list lcs either burn flicker normal emergency ac lighting units mcr list table lcs verify meet requirement sr specifically find step ppm requirement least one bulb per emergency fixture light one fixture e lf fdae minimum one bulb work mcr lighting
390687,NCAQ,4,NCAQ:4,personal medical condition transport site monday march call go concern en employee need medical care security checkpoint occupational health rn en advance first aider provide care individual hfd paramedic arrive hanford fire department hfd medic ladder arrive patient evaluate scene hfd transport hospital evaluation medic transport patient kadlec medical center emergency preparedness notify ero purpose write cr docment response time etc
384620,CAQ,D,CAQ:D,sw rly vb find tolerance perform wo sw rly vb find data sheet tolerance find time didnaot meet data sheet tolerance three subsequent test meet data sheet tolerance no adjustment need relay function intend find datum not meet data sheet tolerance notified supervision operation
391711,CAQ,C,CAQ:C,electronic rp survey information not send record monthly electronic download rp vsds surveys record fail complete successfully barrier identify failure quickly process anticipate plan allow quickly troubleshot prevent backlog survey data transmit failure notified rp supervision currently evaluate cause per analyst rp survey send record afternoon evening condition discover currently no unsent rp survey system ar assignment close received review approval supervisor closure
395655,NCAQ,4,NCAQ:4,og rfc shut early perform sop og start section og rfc shut unexpectedly run three minute shut oil level sight glass observe empty oil level return full sight glass low compressor oil press shutown reset push button gy ps c depressed compressor restart minute shutdown oil level sight glass system start totally full write cr inform sss
399222,NCAQ,3,NCAQ:3,bldg need repaint building locate intersection plant entrance road main parking lot need repaint write cr close wr
399438,CAQ,D,CAQ:D,c need maintenance c need maintenance call security detail recieve alarm full op test notify supervision cr wr generated corridor control room door
394959,NCAQ,3,NCAQ:3,non en cgs calibration report subvendor incorrect non en cgs calibration report subvendor incorrect calibration date recall date asset receive phone call customer regard asset let know issue ncr follow require condition origin requirement po id flowmeter require certificate calibration energy northwest must match certificate calibration actual subvendor actual condition receive certificate calibration subvendor calibration date due date date not match calibration label item match energy northwest certificate calibration not subvendors calibration date recommend assign ar calserv customer complaint cc evaluation note subvendoraos calibration certificate correct correct model number issue customer however model correct subvendor change calibration date certificate not catch review process ensl management sign calibration certificate correct certificate request subvendor correct calibration date back original calibration date correct copy enw calibration certificate issue customer satisfy closure ncr see attach documentation load edms assignment available
383853,NCAQ,3,NCAQ:3,abn level procedure enhancement please add capability throttle rfw va b low level section step step b c
399442,CAQ,D,CAQ:D,cch cra oil filter dp rise monitoring trending cch cra performance datum rise oil filter differential pressure identify oil filter dp currently trend ai psi steadily increase rate psi per month since april chiller history operate dp psi trip occur current dp trend review chiller filter dp issue occur past past similar dp rise occur cch crb not act upon filter rapidly foul follow surveillance run per analysis perform ar regard previous dp rise point critical mass burn oil debris develop filter dp would rapidly spike follow chiller run historically cch cra filter dp rise gradual occur course several monthly surveillance run however cch crb experience significant rapid rise filter dp not long overhaul perform overhaul oil system drain accessible debris remove new volume oil charge system restoration fresh oil behave similar solvent collect residual debris may disturb overhaul thus filter fouling likely occur follow overhaul base fact oil filter gradually increase chiller not recently overhaul last overhaul january reasonable expectation significant debris accumulation not occur point cch cra fully capable perform function recommend oil filter replacement add priority work list work perform prior next chiller surveillance reference wo previous oil filter replacement discuss supervisor shift manager
399220,NCAQ,4,NCAQ:4,cas cc not maintain system pressure cas cc start support sa c maintenance cas pressure read cas pi initially min cas system pressure cas ca start cas cc secure place standby cas cc need pressure adjustment maintain normal system operating parameter notified crs initiate cr start cas ca place cas cc standbytb
402294,CAQ,D,CAQ:D,nrc resident concern leak flxb dg engine b flex hose flxb leak connection hard pipe flex hose picture attach point leakage location leak less one drop every minute cleaned area verify no flex hose leak mcr staff inform cr wr write
392058,CAQ,D,CAQ:D,crd hcu high level alarm crd hcu high level alarm trend drain moisture per sop make log entry esom
391148,CAQ,D,CAQ:D,foreign material find dcw hxb referencing wo cleaning inspect dcw hxb foreign material find inlet outlet tubesheet heat exchanger see edms foreign material retrieve heat exchangeraos tube clean possible material inside therefore thereaos no risk operation trend discuss system engineer occ eng manager initiate cr plugging margin dcw hxbb per tube either inlet outlet side thermal performance trend hx currently trend steady b b margin technical specification base criterion material find partially obstruct tube no concern hx perform intended function rep rege assignment beencancelle compliance supervisor concurrence
390181,NCAQ,4,NCAQ:4,e mc ground indication light show possible ground ops tour find ground indication light e mc indicate ground no current trouble alarm mcr change light bulb changed groudn fault bulb inform mcr initiate ar wr
389639,NCAQ,4,NCAQ:4,remove obstructions front breaker panel trailer desk computer cpu computer monitor instal manner obstruct access breaker panel inside trailer nw corner ispm section state work space front switchboard motor control center breaker panel disconnect switch may not less foot unless design must remain unobstructed trailer locate south rad waste building currently unoccupied use house r personnel initiate wr correct condition prior occupancy
400266,NCAQ,4,NCAQ:4,mte find tolerance calcode c find oot rejected unable adjust not use calibration cycle def write no plant impact no action require
396598,CAQ,C,CAQ:C,cms sr fail ring perform wr drywell oxygen concentration go find center ring back cms sr two detector fail see attach picture no pm replace ring sample rack recommend engineering evaluation pm write cr
399144,NCAQ,3,NCAQ:3,cf pi imds not match replacement part bom cf pi psig gage order calibrate replace imds epn psig range need engineering revise imds identify suitable replacement gage application discuss efin supervisor initiate cr per discussion efin supervisor review work order instruction psig gage appropriate application imds update follow installation new gage recommend ar go engineering imds revision follow gage installation
400214,CAQ,D,CAQ:D,crd hcu spurious alarm crd hcu spurious alarm alarm come immediately clear field investigation reveal possible loose connection tap conduit come left side local alarm indicator label hcu status hcu result momentary low pressure alarm flash fast conduit come local alarm panel go junction box label rbjm jml div
394345,CAQ,C,CAQ:C,replacement probe mux card index rod not pmtd probe mux card miodule file slot replace wr bad card find pmt require verify proper function new card pmt not add wr bad card find pmt still need perform pmt affect position indication four rod pmt prevent fuel movement pmt pmt need perform prior rod movement add wo perform pmt also wr find additional probe card need replace rod also need pmtd add task wo write cr open assignment say work complete wo not cross referrence not compliance swp cap wo add completion require box check however reactor startup constraint cr remain open complete determined not constraint
385541,NCAQ,4,NCAQ:4,e tr fan overload trip e tr fan overload find trip overload reset fan start successfully informed mcr generate ar wr
397955,NCAQ,3,NCAQ:3,ppm need enhancement ppm caution statement appear prior step pg step pg give guidance maintain minimim gas flowrate conduct grab sampling containment atmosphere sr sr respectively note prior step identify cms srfe indicator verify flow note prior step identify cms srfeas indicator verify flow thorough walkdown sample rack room fail identify indicator epn indentifier sample rack not original equipment propose change caution note prior step identify cms ritb indicator reference sr note prior step identify cms rita indicator reference sr note include guidance refer flow indication current activity screen
383791,NCAQ,3,NCAQ:3,receive rft b trouble hp alarm receive rft b trouble hp alarm concurrent transfer sm tr tr n feed pump continue operate normally alarm indicate alarm screen see edms rfw pb power supply fail seem big cause concern nothing else appear abnormal informed crs sm write cr wr
391738,NCAQ,4,NCAQ:4,multiple lockout rw elevator multiple lockout rw elevator occur several day due personnel hold open door manually instead use door open push button locate inside elevator requre operator action reset fault computer motherboard locate rw elevator machinery room reccomend postind sign inside elevator floor indicate button elevator must use hold open door reset elevator fault notify supervisor rw
393015,CAQ,D,CAQ:D,r door rw elevator radwaste side door handle inside door r elevator rx bldg radwaste spin freely not open door push really push inward manually latch normal position turn order mechanism engage unlock door inside sometimes round handle outside radwaste side become essentially lock way become free someone inside messing door latch contacted operations inform operations personnel current configuration door insert blurry video show latch free spinning picture well
394228,NCAQ,4,NCAQ:4,hygrothermograph whse battery remove performance wo hygrothermograph warehouse build find without battery piece equipment previously inspect chart paper show record three day datum battery remove notified supervisor write cr warehouse build
394527,NCAQ,3,NCAQ:3,rll enhance sop elec divtemppower section place remove cas security temp power per sop elec divtemppower section security need inform least day advance verify manpower support check need complete power transfer future work order support task security give head schedule extra manpower
397844,NCAQ,4,NCAQ:4,sam handle latch deficiency door sam locate alternate access not always latch shut door shut latch individual use sam open sam without lift handle latch hp eq reoccuring problem different small article monitor historical cr sam still functional leave service need work fin initiated cr wr notified supervisionhp aap hp eq
384370,NCAQ,3,NCAQ:3,hssf tk low level prevent proper operation hwc hssf tk low liquid hydrogen level parameter tank level h tank pressure psig tube psig backup trailer psig system attempt run b pump trip lopd shutdown mean loss prime tank low level not supply enough suction head pump keep casing temperature f setpoint cavitation tic need contact vendor ensure keep tank full er shortly use much expensive gaseous h backup trailer current status local alarm reset button press not start button would attempt restart give alarm write cr notify main control room
396138,CAQ,C,CAQ:C,mte find tolerance calcode vote infinity contacts cable assembly model find oot adjust within specs efin need evaluate two usage def write complete def attach edms efin evaluate usage
390981,CAQ,C,CAQ:C,qa finding no tamper seals calibrate mte cgs qa tamper seal not instal piece mte calibrate ready send back columbia nuclear plant use three piece mte clemco cms tektronix tdsb scope clemco cms calibration adjustment screw accessible front panel tektronix tdsb cal button back instrument potential consequence adjustment could make piece mte without evidence tamper noncompliance qm austandards laboratory quality manual ansi ncsl z aucalibration laboratories measuring test equipment general requirementsau requirement see edms factual basis see edms insight although qm section not specifically mention aumissingau tamper seal aumissingau much like aubrokenau tamper seal allow aucompromiseau not protect auintegrity calibrate itemau auinterests laboratory customerau also broken tamper seal could subsequently fall become miss tamper seal technician interview know laboratory find tamper seal instal au cl audit quality identify similar issue respect miss tamper seal within ar cr au qa ensl lab standard without tamper indicate sealsau contact business services manager responsible ensl finding identify quality audit au cl recommend route ar calserv base discussion quality audit exit meet need extent condition perform mte already send ensl cgs without require tamper indicate seal protect integrity calibration ensl
402649,NCAQ,3,NCAQ:3,ppm enhancement revise ppm step clarify intention step allow aom wc delegate waive requirement wotaos ready status align normal schedule process meet intend result challenge high risk work window initiated cr
388061,NCAQ,3,NCAQ:3,qa two oe lead not meet requirement deficiency qa audit team identify two oe lead no record complete computer base training cbt requirement per swp opx operating experience program opex operating experience program implementation manual additionally one individual identify team not find complete record require job familiarization guide jfg audit team review screening committee attendance record january november factual basis one screening committee member attend meeting no record satisfy cbt requirement sign jfg screening meetings complete jfgs sharepoint another screening committee member attend meeting not view cbt however sign jfg date prior cbt requirement implement september rev insight similar previous issue identify two previous corrective action audits ar cr au qa two departmental oe lead orientation incompleteau au ca corrective action audit ar cr au qa use jfg oe screening teamau au ca corrective action audit initiated cr
384411,NCAQ,3,NCAQ:3,main turbine thrust bear wear trip b signal spiking thrust bear position proximity sensor tg det tp b edna note spike low value mil normal thrust bearing position cycle mil since two occurrence signal spiking low mil also three occurrence signal spiking high mil signal tg det tp tg det tp c not show anomaly signal inputs deh main turbine trip mil mil two proximity sensor would detect thrust bear position exceed setpoint concurrently turbine trip occur trip logic one three exhibit spurious behavior no immediate threat unit operation note magnitude spike may great record edna not detectable due low edna sample rate no time exceed trip setpoint trip setpoint spuriously exceed deh warning annunciator would flash frequency spiking increase deh warning flash due thrust bearing low high b trip consideration give bypass thrust bearing b trip via deh mon effectively convert trip logic recommend investigate instrument loop ref imds ewd next opportunity outage discuss crs
384280,CAQ,D,CAQ:D,sl gnd fault relay light burn e mcc gnd clearance lift light sl gnd fault relay reenergize come burn due loss restoration power light remove power expect light may blow seem excessive ar write trend purpose informed sss replace burn bulb fin elec support light socket extremely hard insert bulb
393092,NCAQ,3,NCAQ:3,ec not identify impact ppm wo walk upcoming maintenance radwaste chiller wch cra discover ppm not revise new chiller instal per ec cr need markup engineering lubricant use order update work instruction ppm order new lubricant need cat id assign recommend inform impact group plant component replace new model reassign ar ar cmc ar mntproc processing completion remain open assignment ar mntproc k jerrow agree change
386863,NCAQ,3,NCAQ:3,procedure enhancement please add note allow performance step perform parallel step
386926,NCAQ,4,NCAQ:4,light dg need replace lighting dg need replace contact security detail cr wr initiate security supervision notify dg south diesel generators
384575,NCAQ,4,NCAQ:4,hwc hssf alarms loss nitrogen purge pump recieve alarm hssf cab chem lab hssf hydrogen storage supply facility hydrogen water chemistry alarm hs pslstat loss loss nitrogen purge pump pc sys stat trouble per ci contact mcr write cr wr verified plant injection system hwc flow normal two alarm automatically notify hssf gas maintenance contractor no action require hssf facility hydrogen storage supply facility
399096,NCAQ,4,NCAQ:4,cond hxc shell pressure deviation b cond hxc shell pressure trend psig high cond hxa b since outage shell pressure heater consistant transient indicate pressure transmitter may require calbiration see edms detail cr initiate trend informed crs verify deviation via edna trend
386735,NCAQ,4,NCAQ:4,vendor pump equipment failure sat tk work performance wo hrp drain remain acid contingency pump provide vendor support task would not start vendor replace pump package return planner revision new clearance order build order replace pump continue work notified wwm psro return package plan revision contact corc new clearance order initiate cr
400062,NCAQ,4,NCAQ:4,epn label receptacle not match drawing epn label discrepancy field electrical drawing receptacle rw com room find walkdown fibermux replacement project receptacle inside communication panel label us pp aa ckt us pp aa ckt see picture attach edms label not match drawing ewde e ops breaker lineup procedure sop elec ac lu page per design drawing receptacle e pp us aa ckt e pp us aa ckt need verify proper circuit breaker panel e pp us aa feed receptacle make appropriate change document andor field discuss supervisor project team issue cr rw communication room
393825,NCAQ,4,NCAQ:4,e rlygs find pickup tolerance calibration e rlygs per ppm wo find pickup frequency hz data sheet range hz relay adjust per ppm left pickup hz relay test sat leave datum tolerance notify crs supervisor
401098,NCAQ,3,NCAQ:3,mte find smearably contaminate upon return tool crip normal survey tool return rw clean tool crib dial caliper id find kdpmcm smearable tool kdpm pa direct frisk foam case foam remove tool decone case tool kdpmcm case tool label radioactive material rca access area determine historical use deconned tool case initiate cr notified hp supervision save tool rca access find historical use
385525,NCAQ,3,NCAQ:3,wano evaluation ai pc store leave box file cabin wano walkdown following issue identify pc store leave box unattende file cabinet rp storage area housekeep recommend assignment radiation protection area owner material remove properly store no action require rw column k
399639,NCAQ,4,NCAQ:4,toa flb eor receive end roll alarm toa flb approx filter leave roll request mech replace filter soon inform mcr initiate cr wr
394254,CAQ,C,CAQ:C,hcv ris rad imds need update order perform calibration loop check hcv ris rad imds need update replace rm analog output tolerance hcv mv output tolerance madc hcv mv output well representative functioning component loop also due accessibility issue rm request imds change order issue new calibration procedure
396380,NCAQ,3,NCAQ:3,rll main condenser shell side engineering inspection break engineering inspection task shell side main condenser area match support activity task seperate include upper shell side inspection side tube inspection false floor inspection hot well inspectioncond hx per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
402210,CAQ,D,CAQ:D,og analyzer leave n bottle low left og n bottle read psig right side bottle read psig leave side regulator suppose set psig right side regulator set psig high right side bottle empty first right side bottle replace suspect either regulator need adjust valve lineup need verify sto check write cr wr verify valve lineup check regulator setting replace leave side bottleleft og analyzer n bottle sw side
399952,CAQ,C,CAQ:C,metal flake loose stand pipe find dlo fa performance ppm section change lube oil filter metal flake find filter element one filter stand pipe dlo fa find loose see edms picture notified mcr occ initiate cr wr
393501,NCAQ,4,NCAQ:4,leak air operator hd lcva sa leak hd lcva noticable air leak regulator air operator write crlocated south b bay tb adjacent condenser
399946,NCAQ,4,NCAQ:4,steam tunnel camera show no picture video open steam tunnel camera colored pixel display video picture not available ops camera tour n notify supervisor tg
389793,NCAQ,3,NCAQ:3,dbai sa update spc typographical errors dbai self assessment review hpcs spc review find minor typographical error table page spc show pmax unit psig instead psid footnote state aufootnotes table au instead need table mark typographical error provide edms cr move approve status request initiator
402250,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu accumulator trouble due high water level follow arp
384362,NCAQ,4,NCAQ:4,wch pcv fail open clearance hang wch cra replacement clearance include cas valve supply air control panel unfortunately also remove air wch dpic controller wch chill water header pressure dpic control wch pcv open bypass wch chill water pump discharge back suction pump without air valve fail open result much chill water not flow cool coil clearance need modify isolate air controller leave wch dpic still air one manual valve bypass line throttle would wch v reference cr write mcr high temperature notified smgt write cr rw
392777,NCAQ,3,NCAQ:3,drawing not update modification not equipment issue actual plant paper plant configuration issue modification spare moc switch perform e cb n e cb e cb switchgear cubicle mod require wiring change move lead switch switch switch also mechanically detach moc assembly remove link switches associate drawing breaker not update recommend assignment ar desdfte
386265,NCAQ,3,NCAQ:3,qa gas cylinder not firmly secure warehouse qa multiple example identify warehouse build gas cylinder not secure firmly require ispm compressed gases welding cutting majority bottle chain drape front distance andor height chain would not prevent bottle fall factual basis ispm state aucylinders shall store well ventilated area shall store upright position firmly secure single heavy rope nylon belt preferably chain cable metal strap au observation identify multiple example identify warehouse build gas cylinder not secure firmly see photo edms majority bottle chain drape front distance andor height chain would not prevent bottle fall insight warehouse personnel tighten gas bottle chain mitigate safety risk issue identify materials management audit au mm informed quality scs management recommend assignment scs warehouse personnel tighten gas bottle chain mitigate safety risk
394218,NCAQ,4,NCAQ:4,woaos return planning implementation woaos note work order multiple discrepancy gasket use material plant component status control valve manipulation please update model work order future use notify supervisor planning initiate cr take package return status
389786,NCAQ,3,NCAQ:3,door hinge disrepair building hanford groundwater sampling crew observe hinge door building disrepair prevent building lock repair door hinge entrance build building door hinge work request submit facility door repair wkw wr action defer fin team action
383772,NCAQ,3,NCAQ:3,sec checkpoint entry tab not populate pqd viewer security checkpoint entry tab pqd viewer not display datum review issue determine invalid ssn entry cause data transfer process fail ssn correct pqd viewer datum display issue resolve recommend ncaq itmgmt
396646,NCAQ,3,NCAQ:3,rll critical path time lose shift turnover many case unacceptable amount time lose critical path activity progress shift turnover work group shift turnover resource schedule time morning evening critical path job require shiftly radiation brief contaminate area dress etc time lose day night shift personnel exit work area come crew get back work recomend affect work group establish overlap shift turnover approach similar refuel team staggered crew establish across hour period little time lose get next crew work location previous crew leave none
398982,CAQ,C,CAQ:C,mte tool not properly label ram two model torque wrenches send psf mte improperly label per sec control labeling radioactive material two pelican box hold wrench properly label ram hp technician properly label wrench notify rp supervision supervision dispatch hp technician check like wrench tool crib proper labeling ar cr address ar cr per swp cap assignment resolve ar cr create address issue document ar cr appropriate cross reference add
399379,NCAQ,4,NCAQ:4,black widow build air compressor room quarterly building safety inspection come across healthy black widow air compressor room closet like room south side building house air compressor control inside building photo take cr intiiate supervision inform see edms photo
393935,CAQ,C,CAQ:C,rfw vb find leak rate exceed admin limit rfw vb find leak rate retest result sccm exceed admin limit sccm test perform per tsp rfw xb r major revision minor rfw vb serve barrier primary containment integrity secondary containment bypass leak limit see cr llrt sro notify occ ops emergent work notified eoc tech services notified engineering request cancellation rep rege assignment cr indicate admin limit exceed not indicate valve containment inoperable llrt testing perform determine total containment leakage quantify evaluate llrt result determine operability primary containment rep rege assingment cancel licensing supervisor concurrence
391548,NCAQ,4,NCAQ:4,tdas x datum could not obtain performance wo datum tdas point x could not obtain value loop check notified supervision crs continue surveillance write cr wr per step b rw mcr
394308,NCAQ,4,NCAQ:4,r less adequate communication result impact less adequate communication establish radiological control upper containment area per hpi unnecessarily impact work upper drywell fuel movement schedule activity associate main steam relief valve prevent work informed occ
388099,NCAQ,3,NCAQ:3,quick card repower sm recommend new quick card create support repowere sm certain circumstance currently condition e cb failure auto close unit lockout bus transfer failure dg start reactor operator manually close e cb repower sm sm remain de energized abn elec sm sm reference direct repowere sm per system operating procedure circumstance hpcs need support adequate core cool quick card would beneficial expedite repowere sm sm allow hpcs provide adequate core cooling
391014,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot not use calibration cycle calcode fluke module model pd psid g adjusted within spec def write calcode hytorc gauge psig rejected unable adjust def write no action required none trending purpose
396531,CAQ,D,CAQ:D,fp pi wa read abnormally high fp pi wa read approximately psig header pressure read fp pi wb read psig per section system pressure within psig header pressure recommend attempt restore system pressure necessary replace range damaged gauge notified supervisor tg w
