AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
384704,CAQ,D,CAQ:D,osp inst h surveillance sro review not stamp esom night shift osp inst h sro review not stamp esom notice oncoming dayshift cro upon discussion go shift manager surveillance review crs within required surveillance periodicity not stamp complete esom shift manager inform oncoming crs review osp inst h acknowledge sro review esom review ts sr ensure osp inst h reading complete within hour discovery complete h review however crs sign wrong day documentation esom review within time requirement
395586,NCAQ,4,NCAQ:4,e rly xuoa not reset land terminal e rly unit trip per sop elec backfeed e rly xuoa not reset e rly xuoa reset momentarily trip due e rly xuoa tripping lift terminal back e rly unit trip due unkown lock source reset e rly xuoa e rly xuoa succesfully wire determe amt lockout tile deh screen not illuminate wire land lift however h p b drop ant motoring lo ckt failure alarm illuminate per step arp deh rly amt deh rly amt digital output statu show edna point show state since may point typically show no lockout exist investigate e rly xuoa not able reset impact start mt synchronize generator cr wr cancel deh screen depress gen lockout reset display reset trip button also clear h p b drop ant motoring lo ckt failure alarm write cr update arp sop elec backfeed
396737,NCAQ,4,NCAQ:4,ec insufficient config task ppm mwo cr revision require ppm mwo write mwo ppm not update new temp humidity sensor instal per ec recommend trending
400704,NCAQ,3,NCAQ:3,tmu rb starter coil not pick expect tmu rb starter replacement step close test switch spark see front right bucket test switch closed coil not pick put bucket safe condition stabs engineering evaluation control power fuse remove tape front bucket informed maintenance management op write crtmu pump house wo perform bucket still mcc compartment secondary wiring connect power supply use perform pickup dropout step gfci purpose gfci trip interrupt device monitor current hot neutral trip current imbalance spark observe believe may either loose connection test lead test equipment bucket mismatch current secondary connection bucket still connect supervisory component different power supply no gfci use test satisfactory problem test setup configuration testing perform bucket fully rack mcc cubicle test bench sparking would not see test would pass therefore no engineering evaluation require
388402,CAQ,D,CAQ:D,security paap door not operate correctly security paap door mag switch not operate correctly need maintenance cr wr initiate security supervision notify comp measure initiate
389344,CAQ,D,CAQ:D,dma rlyx fn find pickup tolerance testing dma rlyx fn per ppm wo find pickup voltage tolerance vac tolerance range vac dropout voltage tolerance vac setting range list e relay data sheet relay operate design slightly tolerance notified supervisor psro adjust relay per ppm left pickup vac dropout vac tolerance e mcaa
389842,NCAQ,4,NCAQ:4,cond vh difficult operate stick closed cond vh difficult operate stick closed condensate valve service box h west side fuel pool valve not able open due likely infrequency operation maintenance write cr wr contacted supervision
387001,NCAQ,4,NCAQ:4,fpc p shift supp pool cleanup fpc p exhibit abnormal buzzing noise pump discharge pressure normal steady no indication shaft misalignment noise not sound like pump cavitation pump motor vibe not excessive temp noticably elevated recommend vibe take evaluate potential bearing problem motor fault inform mcr sss initiate cr wr
386700,NCAQ,3,NCAQ:3,tsw hx end bell oil leakage west end tsw hx hx seal oil system leak oil normal cr write trending investigation purpose initiate cr tg w seal oil skid
393648,NCAQ,3,NCAQ:3,late identification lead base paint project drywell material storage notify late lead sampling possibly lead abatement need install storage box containment not identify planning phase wo impact not affect plant equipment informed supervision c tk
385849,NCAQ,3,NCAQ:3,pcr sop crd hcu section charge n drain accumulator inop hcu affect section clear high water level not us inop hcu section manipulate valve p connection need inop charge without drain recommend eval change procedure match inform mcr initiate crsop crd hcu ops
389956,NCAQ,4,NCAQ:4,record not sibmitte iaw gbp rec record submit records control without follow record submittal process confidential records not flag appropriately mail iinteroffice envelope section gbp state flag appropriately hand deliver notified supervision flag document accordingly notify sender via follow email coaching assign maintenance department
391464,NCAQ,4,NCAQ:4,pwc v leak seat work pwc v observe pwc v leak seat require clearance order boundary expand allow work continue valve need replace next opportunity potable water crosstie inbody seat wash replacement valve verify cid globe valve thread fpt connection generated wrbldg
388775,CAQ,D,CAQ:D,mw jbt high alarm rate mw junction box tamper transmitter compensatory measure put place mw tjbt xmtr jb tamper
395588,NCAQ,4,NCAQ:4,asd genius block rrc crm lb indication investigate asd issue relate cr cr asd input output transformer alarm cr auups trouble alarmau find genius block rrc crm lb locate panel rrc cp asd indication input output transformer ups circuit common connection genius block terminal probable cause could common three issue could common connection genius block recommend troubleshooting replace genius block necessary notified eoc
391102,NCAQ,4,NCAQ:4,hydraulic line break snow removal activity near building hydraulic line front loader break spray oil ground spill contain concrete immediately clean less gallon oil spill ground notified erp manager fce manager write cr review gbp env determined spill not reportable
391955,NCAQ,3,NCAQ:3,sop rcc lu need update rcc v rcc v rcc v rcc v rcc v rcc v rcc v close cap plant show closed cap sop rcc lu say valve close sop rcc lu need update
394036,NCAQ,3,NCAQ:3,temp lift process cumbersome work go beyond shift try perform hi pot testing isophase bus work go several shift temp lift process not allow next shift sign clearance temp lift unless temp lift rehung new temp lift process stop work add several hour complete task hand need feature add esom allow next shift sign clearance temp lift even already place
396085,NCAQ,3,NCAQ:3,rll ops outage lesson learn date clearance order r comment one note specific clearance order item danger clearance not write lift lead make rcc v throttleable sop rcc fill containment reterm lead rcc v follow system fill rwcu v contain valve high reach rwcu v co write tagging tsw v tsw pcv bypass require scaffold build clearances support drain system maintenance need specific maintenance support example would rhr b drain clearance include drain entire system pump casing drain no work schedule elevation drain entire system unnecessarily cost time therefore money craft hold wait complete drain extra time recovery side fill condensate system drain another example likely not complete system drain perform work initiate cr per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
400961,NCAQ,3,NCAQ:3,spes revise instruction create procurement specification deviation psd not provide adequate guidance inform communicate scs new psd create ensure active purchase orders po update incorporate new psd requirement example ec create psd may procurement specification auprocurement specification reactor water cleanup heat exchangersau requirement new psd not communicate scs purchase order progress procurement find end october scs revise po include requirement case vendor fully aware new requirement error likely situation specification reactor water cleanup heat exchangersau procurement find end october scs discuss procurement engineering scs recommend assigning procurement engineering owner procedure add step procedure inform supply chain services psd generate incorporate deviation purchase order progress recommend assigning procurement engineering owner procedure add step procedure inform supply chain services psd generate incorporate deviation purchase order progress
384633,NCAQ,3,NCAQ:3,des procedure need update preparation revision electrical engineering calculation calculation cable ampacity verification scheduled power cables note section include two calculation no longer treat working copy calculation e intent cr document discrepancy drive change des include calculation e working copy calculation addition part update des cr support verification cmr policy present des reflect des completion please assign cr electrical ic design ar dei write cr confirm e no gt modified status cmr accordance des cmr policy
393559,NCAQ,3,NCAQ:3,non en cgs calibration reports sticker incorrect non en cgs calibration reports sticker incorrect call date asset bni pb bni pb non cgs customer recommend assign ar calserv group completion requested technician review metcal database see determine call date not correctly populate automatic process calibration perform correct copy new sticker issue customer
395178,NCAQ,4,NCAQ:4,bs lsa unable get switch change state bs lsa unable get switch change state find evidence water damage switch generate work request replace switch bs lsa
395808,NCAQ,4,NCAQ:4,steam tunnel camera would not come perform operator round observe steam tunnel camera tg building would not come informed sss write crsteam tunnel
395640,NCAQ,4,NCAQ:4,cond rv leaking cond rv rv condensate supply crd find leak apporximately gpm notified main control room supervision initiate cr
392586,NCAQ,4,NCAQ:4,break fill head light serds delay resin transfer thursday april preparation bead resin transfer note lfill head light serds not work upon investigation find bulb burn operations notify transfer could not conduct without able see inside disposal container track resin slurry level thereby assure container would not fill result resin spill operations promptly stop plan transfer vendor contact two bulb order deliver unfortunately wrong bulb receive correct bulb find express deliver vendor director engineering contact commit investigate incorrect item send different bulb use energy northwest serds send correct fill head light receive vendor replace no action require
402815,NCAQ,3,NCAQ:3,conflict guidance ec final design product quality conflicting guidance currently exist ec final design product quality scoring requrement eng des section state within day ec approval form state within day final design review board drb meeting final design owners acceptance revew minor modification sharepoint final ec product quality score critera state within day final design review board drb meeting exist conflict guidance need correct non conflicting guidance mark eng des form would correct exist conflict attach edms ar cr suggest resolution design engineering administrative process issue
384852,NCAQ,4,NCAQ:4,rcc water ph gt conductivity gt cm testing complete result rrc water testing chemistry al level cm conductivity cm al level ph outline swp che rev section high normal ph previously note cr corrective action identify demin change demin change currently schedule week october st wr chemistry al level recommend action return parameter within prescribe control band within day chemistry al level recommend action increase monitoring frequency appropriate return parameter within prescribed normal operating range within day rcc demin
397059,CAQ,D,CAQ:D,wire camera cam ptz fire door perform observe camera wire cam ptz lay go fire door r door r wire wrap white tape inch length side door camera wire remove no longer need barrier impairment informed crs write cr rep rege assignment cancel compliance supervisor concurrence
388132,NCAQ,4,NCAQ:4,og dryer regen train functional og dryer regen train functional cause constant swapping c back failure either train cause severe limitation operability og regen syatem informed mcr
397561,NCAQ,3,NCAQ:3,ppm may need revision ppm issuance retrieval personnel dosimetry may need revision treq write recently provide hp technician training issue dlraos feedback procedure not easy follow please look revise procedure clear guidance warrant suggest snip asset suite panel exclude confidential personal information show flow along write guidance please see treq information specific treq previously write perform need analysis performance analysis discuss rad support sme create job aid asset suite snip write cr
397770,NCAQ,4,NCAQ:4,rw control room portal monitor may fail detector perform routine calibration argos hp eq detector find questionable difference previous vs current efficiency detector b find would unacceptable procedurally acceptable may indication detector fail detector may need replace prior next schedule calibration discussed issue hp supervision
389568,CAQ,D,CAQ:D,startup transformer trouble alarm silently flash c drop transformer tr trouble alarm silently start flash acknoledge button not lock annunciator annunciator check p panel function normally complete alarm continue flash annunciator card remove contact clean restoration continue flash need investigate silent acuation inability acknoledge alarm ops send investigate low oil level alarm come write wr ops reset alarm annunciator clear audible sound mcr annuciator reset button clear still flash alarm
387944,NCAQ,3,NCAQ:3,no eng support task rra cc inspection no engineering support task wo rra cc water side inspection engineering support task use properly plan engineering support require order complete plan work ensure engineering properly plan ready also facilitate proper communication maintenance work week manager along hp notify engineer high rad brief conduct discuss planning get support task create work however move forward future cool coil inspection require engineer field support need engineering support task see cr similar incident discuss planning supervisor discuss lead scheduler support task direct plan cancel per change management several month ago resource need particular wo support function resource add task engineering resource task cr wc communicate change engineering wc discuss change engineering provide tool successful no action need cr per wc manager cr complete
400553,NCAQ,4,NCAQ:4,south door lock flocculator broke south door lock flocculator broke lock start come apart break key lock would not come part key still stick lock contacted supervision write cr south door flocculator bldg
389673,CAQ,C,CAQ:C,record submit without required signature record submit record control without signature transmittal form not follow record submittal process notified supervisor send record back information service cyber team personnel submit record corrections submittal inidividual coach importance ensure process follow
398608,NCAQ,3,NCAQ:3,omm require revision documentation issue omm superseded new halogenation skid instal majority cl component remove however insert valve remain instal cl v cl vb cl vc cl v not transfer halogenation skid omm recommend return omm active status update manual reflect instal equipment
389049,NCAQ,4,NCAQ:4,receive c bus sl gnd receive c bus sl gnd ops report gnd mcb ground reset investigate source followed arp
390929,NCAQ,3,NCAQ:3,procedure enhancement note time operating crew close rhr vb wet well spray service rhr vb minimum flow path sw system b close large volume flow path line take place injection rpv pressure less sw pump shutoff head drywell spray path pass enough flow fulfill requirement please add note prior step remind operator minimum flow important sw system
387372,NCAQ,4,NCAQ:4,rhr floor plug improperly store rcic floor plug rhr floor plug improperly store rcic floor plug sign plug state not stack floor plugs reference ppm miscellaneous load handling ppm att floor plug stacking illustrate unacceptable configuration identical current method stack floor plugs see attach photo notify sm crs please restack rhr floor plug per ppm reference wo rhr floor plug reactor building issue discuss mechanical component manager site rigging coordinator determine floor plug question place accordance procedure procedure alignment good practice rig set floor plug instal floor plug acceptable practice
399082,NCAQ,4,NCAQ:4,cp rect dw light unlit around green lamp cp rect dw potable water pumphouse not light later shift around lamp light lamp actually series led unlikely issue lamp informed mcr
399718,NCAQ,4,NCAQ:4,safety concern lights entrance dg not working notice none light exterior entrance dg morning exterior light rw building south side also not make dark walking path way sun safety concern discuss several eo no one sure light not come onexterior wall light dg rw building
385907,NCAQ,3,NCAQ:3,rrc pa b oil level sensor drawing depcition not drawing depict rrc pump motor rrc pa b upper low oil reservoir level sensor level switch rrc lsa b rrc lsa b update ec malt design change aed oillevelsensor provide detail new piping tubing installation aed oillevelsensor provide detail new oil level sensor description item aed oillevelsensor enhance reference aed oillevelsensor aed oillevelsensor enhance reference aed oillevelsensor complete installation configuration sensor piping tubing manual valve provide draw enhancement make exist update cvi b item sufficient consider modify item update include reference aed oillevelsensor not aed oillevelsensor cvi b cvi b depict subject oil level sensor detail similar cvi b not update ec malt cvi b cvi b depict subject oil level sensor though less detail not update ec malt height main conduit box depict cvi b inch discrepant depict cvi b cvi b inch foot inch suggest noncaq resolution assignment design drafting condition minor drawing issue not impact effect upon continue functionality operation qualification station ssc note perform document review associate ar eval
394852,NCAQ,3,NCAQ:3,lesson learned drywell work perform work drywell require planning preparation achieve dose alara electrician perform work psr v xa wo task funchtion check reed switch target rock valve work step instruct stroke valve verify proper indication control room chemistry sample control panel indication incorrect remove cover valve verify wiring match drawing make switch adjustment appropriate switch instruction signoff step since valve newly instal replacement wiring inspection complete prior instal drywell two electrician spend minute verify wiring tight space difficult read wiring label hra bench task would serve alara discuss morning write crpsr v xa c az
393883,NCAQ,4,NCAQ:4,temp modification wo perform pmt portion work order verify lp heater c level hi trip clear alarm not clear reterme wire bmd red tbb supervision crs occ engineering notify wr initiatedcond hxc
383814,NCAQ,3,NCAQ:3,esp rlytdr x needs revised esp rlytdr x needs revised page sn change page sn change
390076,NCAQ,4,NCAQ:4,toa hca additional steam leak additional steam leak toa hca find hang clearance system inlet valve hs v tn close per crs remove steam unit trap drain open drain water prevent freeze cause damage shut steam open trap drain clearance hang configuration control
398830,NCAQ,4,NCAQ:4,cool tower fan vibration not reset receive alarm cw cooling tower fans ai overload vibration high ops dispatch check reset vibe switch fan still run fan vibration switch not depress alarm still lock dispatch ops investigate initiated cr wrcw cooling tower c
384495,CAQ,C,CAQ:C,lcs issue without notify operation lcs issue without notify operations revision lcs add lcs require ms radiation monitor service ms risd non functional time track sheet tsms risd require enter lcs c one hour action isolate rrc v place ms risd trip within one hour update sheet tsms risd operations notification consist single person vacation time not license sro place columbia outside compliance lcs beyond require lcs action time discover ar resolve ar ar caq b severity address issue associate ar ar level c severity appropriate resolve use b severity cr initiate address lcs not meet cr address cr cross referenced
391947,NCAQ,4,NCAQ:4,main transformer tr trouble alarm receive mcr c drop alarm main control room dispatched ops alarm due cooler group failure reset no issue ar trend purpose
394276,NCAQ,3,NCAQ:3,item miss fire brigade station tg completion work order note require item miss tg fire brigade station miss item one radio spare thermal imaging camera tic informed rp supervision shift manager reassign ar opstaff ar tefp per email cooper poznanski date
396652,NCAQ,4,NCAQ:4,cw ctc high level perform round note cw ctc high level level currently initiate cr inform crs
389466,CAQ,C,CAQ:C,contractor vehicle strike damaged security barrier contractor get vehicle foot slip clutch cause vehicle move forward strike security barrier driver contact supervisor notify security shift manager industrial safety manager accordance ispm verify security appropriate compensatory measure place took driver ffd testing fillle form start event investiagation accordance gbp irp compensatory measure place result damage security barrier
390232,CAQ,D,CAQ:D,fdr pb discharge piping leak fdr pb discharge piping substantial leak discharge pressure indicate psi see attach video rwcr notify switch fdr sump pump notified rwcr mcr
396093,NCAQ,3,NCAQ:3,additional md valve leakby mwe loss follow startup cycle note md v md v experience high downstream temperature prior r md v downstream temp rise f f md v rise f f losses md v mwe loss md v mwe valve leaking mwe prior r initiate cr notified systems engineering e fin recommend review isolation possibility online maintenance
384935,CAQ,C,CAQ:C,work order package not send record work order package not send record prior day due either lose incorrect job type upload list edms
393024,NCAQ,3,NCAQ:3,typo within procedure upon review wo qc requirement box ip ai attachment part step step refer attachment refer step step e refer attachment step f also refer attachment page attachment page attachment notice procedure typo within attachment no attachment procedure attachment procedure need revise say attachment correct form use contact planning write cr revision migrate maintenance programs database link question please contact maintenance services supervisor
387332,NCAQ,4,NCAQ:4,untreated wood turbine building extended duration lb untreated wood form cable spool bring turbine building tcp open extend duration limit much untreated wood plant modes hour per ppm c material remove practical job not work weekend wood sit turbine building several day remove force operation extend tcp several time constitute poor risk mitigation strategy inform shift manager work week manager expedite removal wood send communication wwm remove material process follow hour extension fire marshall sm come agreement extend
390253,CAQ,D,CAQ:D,qa rhr pa determ incorrectly document qa closeout review quality control identify determ perform wot rhr pa motor heater document incorrect cable termination instructions ctis implement ec ctis use document determ ec page contain action code autau termination auncau no change determs document auncau side incorrect cti cable termination point detail add craft cti ec page use document determs reference wot instruction step craft supervisor confirm auncau section ec page use document determ details ec page determ compare termination point detail add craft auncau section ec page determine electrically correct administrative issue not affect instal plant equipment notified quality services supervisor quality control level iii maintenance craft supervisor correct cti ec page print sign craft qc upload dataglance wot no action require
394984,CAQ,D,CAQ:D,dc pump failure alarm dg run dg lop loca testing dc pump failure alarm three time diesel hot start idle alarm not occur start pressure normal please investigate notified smgt write cr dg room
396011,NCAQ,4,NCAQ:4,c tr trouble alarm recieve c tr trouble alarm recieve dispatch operator investigate local panel cooler group failure alarm alarm cooler group clear immediately alarm reset toggle push fan pump run cooler group alarm stay lock fan still run pump overload trip crs direction reset overload per abn transformer cooler group alarm clear
400528,CAQ,D,CAQ:D,piece mte reject piece mte reject calcode astro med data acquisition recorder model dash xe not use calibration cycle unable power unit no longer support mfg def write calcode thomas betts crimper model erg passed calibration rejected miss parts unable order def write calcode ashcroft gauge psi not use calibration cycle needle break gauge not take reading def write no plant impact no action require none trending purpose
389692,NCAQ,3,NCAQ:3,revise temperature ld monb point annunciate isolate f temperature list section f recommend update procedure correct value ref imds ld monb ld teh step section refer user technical specification doesnaot exist recommend change delete step would make section consistent division version none
398396,NCAQ,4,NCAQ:4,flow past tsw pcv diluting tsw sample dehal trailer chemistry identify tsw sample dehalogenation trailer chemical signature indistinct cw walkdown verify flapper tsw fg lift indicate fp water supply tsw pre lube line dehalogenation trailer extract sample tsw flow past tsw pcv may dilute tsw sample dehal trailer recommend replacement refurbishment tsw pcv prevent dilution tsw sample line tsw sample line use control halogen feed rate dehalogation skid operation diluted sample require adjustment chemistry ensure desire halogen feed rate not impact ability system dehalogenate continuously blow river tsw pcv calibrate wo leakage observe month later wo flow tsw pcv already exist wo however priority increase g due increase flow base flapper position potential impact halogenation system
395766,NCAQ,4,NCAQ:4,og tca no display display og tca appear unpowere reference ar informed mcrt
396773,NCAQ,4,NCAQ:4,wch v leak approx drop min wch v leak approx drop min drain valve wch chill water expansion tank wch tk instal tygon drain informed laborer informed mcr
399972,NCAQ,4,NCAQ:4,tg id paper perform operator round observe tg id paper need new paper roll notified crs write cr
389465,CAQ,C,CAQ:C,improper radworker behaviors observe rb radiological operations personnel observe individual display less adequate radworker practice rb immediately adjacent equipment pit access hole individual observe handle highly contaminate sling drape equipment pit without inform involve radiological operation addition individual sit floor inside contaminated area without barrier place require radiation work permit leg extend beyond plane equipment pit hole upon identify improper behavior rp technician stop individual process personnel contamination monitor individual low leg show sign nuisance contamination ccpm direct frisk contamination level not exceed threshold consider percon rp technician stop work activity survey individual contamination individual restrict rca pende discussion radiological operation supervision coaching provide alignment radiological standard individual supervisor follow session rca restriction lift
388460,CAQ,D,CAQ:D,dma tis temp indication deviate norm perform system performance monitoring trending system engineer note dma tis indication deviate five remain dma temperature indicate switch dma inlet air plenum diesel generator hvac system dma tis check proper calibration dma tis temperature indicate switch emergency diesel generator building ventilation system motor operate face bypass damper air handling unit dma ah water cooling coil control subject temperature switch locate fresh air intake water cool coil provide additional cooling high outdoor air temperature temperature great maximum could result premature failure component require safe shutdown plant fresh air temperature fall f air bypass action subject temperature switch cool coil bypass cool coil prevent supply air temperature drop approximately f dma tis appear read approximately deg high dma tis dma tis read closer current reading remain dma temperature indicate switch diesel generator therefore dma tis suspect calibration fact dma tis read high actual supply temperature may result coil face bypass damper actuate low actual temperature deg f setpoint would send air flow across cool coil temperature deg room temperature calculation use peak summer temperature take cooling air via service water cool coil account therefore identify condition not impact dg hvac system perform design function support dg operation room temperature would not exceed limit discuss supervision call shift manager discuss ability dg hvac perform design function
402244,NCAQ,3,NCAQ:3,des attachment direction cmr preparation currently write des attachment direction preparation cmr not work correctly specifically step des pg advance cmr status h appr not work asset suite step des pg perform verifier click reviewed checkbox affected document list adl asset suite please correct des attachment direction cmr preparation additionally procedure sponsor des indicate asset suite need correct currently indicate individual no longer work energy northwest recommend resolution design engineering
386993,CAQ,C,CAQ:C,qa lbieaos not complete cyber procedure revaos qa licensing basis impact evaluation lbie not perform five cyber security procedure revision contrary swp lic aulicensing basis impact determinationsau five six major revision auswp csw xxau procedure select review audit team not perform lbie require applicability determination ad form improperly complete thus allow lbie waive purpose lbie determine change implement without prior nrc approval no instance identify prior nrc approval obtain not conform establish process could lead issue negative consequence regulatory space requirement see full cr detail edms factual basis see full cr detail edms insight ad form section ii question check auyesau five change procedure implement regulatory requirement could impact critical digital asset swp lic ad form revise clarify instruction help personnel get correct determination need lbie via newly develop lbie screen form cfr program owner make clarification ad process explain clarification not change policy expectation drive lbie not perform many procedure revision multiple department across station contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
393205,NCAQ,4,NCAQ:4,individual issue wrong dlr wrong dlr issue ssc craftsman attempt log rca read computer screen someone elseaos name stop immediately contact general foreman report issue hp contact able issue new dlr individual general foreman contact immediately supervison hps also contact resolve issue williams plant services
398635,CAQ,D,CAQ:D,irregular blowdown datum since blowdown flow datum irregular short period intermittent flow record blowdown isolate normal operation tdas point x blowdown mv signal also read low little nosy usual blowdown isolate tdas point smv plot edms may calibration issue please investigate repair note wo restore cbd ft configuration per ec dehal mod
386192,NCAQ,4,NCAQ:4,need temperature monitor instrument instal cn ti operations department anticipate inerting containment per sop cn cont inerting request ic shop install additional temperature monitoring per step sop cn cont inerting discuss sm
394024,NCAQ,3,NCAQ:3,replacement hxa inlet outlet head misalignment new replacement stainless steel inlet outlet head hxa turbine oil heat exchanger not align properly inlet outlet tsw piping see edms photo evaluation need determine old head reuse new head rework manufacturer notify eoc east end wo work status modify hxa head piping fitup per ec not necessary evaluate old head reuse modify inlet head cr close base wo per recommendation engineering see edms
383878,CAQ,D,CAQ:D,fp cp uv power lamp not illuminate power lamp fp cp uvd not illuminate bulb not burn keywords ultraviolet fire eye replace bulb anyway informed mcr
392687,CAQ,D,CAQ:D,lcs exceed temperature limit lcs exceed temperature limit cms te rpv head area temperature exceed limit hour secure cra fna time frame expect engineering perform ec already predict environmentally relate equipment within drywell ao elevation may experience intermittent high temperature would qualified year expose constant ambient service temperature f intermittent temperature excursion f inconsequential informed shift manager enter lcs establish new temporary temperature limit f give new temporary log verify temperature less f every hour cro reference ec
387128,NCAQ,4,NCAQ:4,wo schedule code b not complete today wo create replace mcc bucket sw bba sw vb task code graded schedule code aubau task start schedule bucket replace however next step task close disconnect switch energize bucket discussion ops not good time perform due protection scheme currently place auaau fpc sw potential valve opening wire incorrectly task remain open later week protection scheme lift correct plant configuration obtain discuss psro crs cr write
389693,CAQ,D,CAQ:D,ms fr computer point b core flow erratic total core flow indication ms fr computer point b core flow lower mlbm hr mlbm hr rise back mlbm hr coincident rod line change upward observe tdas overview page individual drive loop flow remain steady observation indicate no actual change core flow similar occurrence document cr additional similar cr indentifie cross references notify crs shift manager sumbitted cr wr document issue
394342,CAQ,D,CAQ:D,rfw mob left testing show decrease seating thrust rfw mob diagnostically test per wot leave test perform follow cleaning lube stem measure seating force decrease lb maintenance perform af al test not explain significant decrease seat load likely strain gage bond stem degrade need replace numeric value find vs left seating force show edms discuss eoc valve contractor
396917,CAQ,D,CAQ:D,vdc battery b ground alarm clear vdc battery b ground alarm clear time no equipment start stop cr close trend follow arp reset alarm discuss crs
390185,NCAQ,4,NCAQ:4,valve instal not meet limitation use plan replacement ms vb wo identify valve instal wo not proper documentation require limitations use cat id ar eval write evaluation valve currently instal review identify ms va replace use valve wo bpr discussed issue procurement engineering notify supervision contacted shift manager initiated ar eval write cr
384342,NCAQ,3,NCAQ:3,operation clearance second check pi yellow r cr document r pi clearance order second check action cr develop document recovery plan within week assign ar opswm initiated cr commence action recovery plan
394521,NCAQ,4,NCAQ:4,cw va seat contact remove pin remove pin valve wo contact make rubber seat hammer contact make position use due north clock position notified supervision engineering pictures take inspection rubber seat perform engineering maintenance supervisor engineering examine damage damage may cause leakage past valve however valve neede isolate cw water box access require plant online leakage usually control via sump pump repair not warrant time track valve case leakage see future waterbox must access line word cr document cause damage seat occur
395816,CAQ,D,CAQ:D,drywell shield door low lock pin overextend closure drywell personnel shield door lock pin overextend closed direction low locking pin overextend point become unscrewed not come open hand wheel take back open direction informed supervisiondrywell personnel access shield door rx
401489,NCAQ,3,NCAQ:3,discrepancy condensate resin tank level process resin cpr tka b laborer difficulty fill liner adequate amount resin near end processing liner flood mostly water little resin accord recent calculation tka roughly full tkb roughly full either calcuation incorrect tank level significantly less calculate issue processing prevent resin move tank liner team need determine appropriate way verify tank level accurately calculate level correct need develop plan correct whatever deficiency prevent processing tank discussed issue hp leadership team
397721,NCAQ,3,NCAQ:3,stop work initiate rw resin process area attempt lift high dose rate resin liner locate behind shield rad waste processing area remote grapple not fully engage lifting ring correctly become stuck team recognize need stop work two craft supervisors field observe work hoist crane connect grapple verify power shut lock area post locked high radiation area radiation protection manager notife see photo edms
391836,NCAQ,4,NCAQ:4,mte oot calcode fluke dig multimeter model find oot adjust within spec not use oot ranges def write no action required none trending purpose
394562,NCAQ,3,NCAQ:3,qa oi qualification procedural discrepancy refueler step oi fuel handling expectations specify three individual refuel bridge refueling activity one individual must rfae core alt supervisor qualification two must rfaa rfad refueling floor operator fuel handling operator respectively step also specify one rfaa rfad individual phone talker currently columbia utilize rfae core alt supervisor phone talker individual not rfaa rfad qualify intent step however meet three qualified individual bridge one direct contact main control room phone talker recommend action operations procedure revision clarify step discuss reactor maintenance operations manager
400008,NCAQ,4,NCAQ:4,indicate light not normal mt blade vib mon light mt blade vib mon lit initiated cr informed sssmt blade vib mon
388605,NCAQ,4,NCAQ:4,rw elevator oos rw elevator not call display say rw elevation not open door wr writtenrw building
392681,CAQ,C,CAQ:C,ewde minor correction ewde g location light bulb label audsau light bulb actually label ds per local inspection labeling hp step sop rhr sdc bypass
393020,CAQ,D,CAQ:D,cr not run disc shut cool demand cr not run disc shut cool demand no cooling tsc osc informed mcr ep inform condition
401656,CAQ,D,CAQ:D,fp pb initial acceptance inspection could not perform task perform initial acceptance inspection new fp pb pump motor assembly reference section ec section ec could not perform qc would not sign acceptance inspection due pump motor assembly not release warehouse acceptance tag notify wwm initiate cr engineering review test result motor performance test pump performance test base test result engineer waive witness point test specific pump motor combination pump serial number motor serial number r acceptable combination installation issue discuss ar cr resolve osdd get motor pump green tag cross referenced
394837,NCAQ,4,NCAQ:4,fire door door not fully close fire door door not fully close appear latch mechanism need lubrication informed crs sm write cr wr
395102,NCAQ,4,NCAQ:4,tsw hxabc piping not isolate cond pabc perform meggere accross insulate flange wo discover no isolation tsw hxabc piping cond pabc several scaffold pole instal isolate stanchion newly instal guage tsw hxb piping lay electrical conduit acoma suposed great mohm meggere across isolation flange read direct short need scaffold remove guage isolate informed supervisor occ write cr add photo edmson cond pab c
398627,CAQ,D,CAQ:D,drywell annulus average temp exceed rfo limit drywell annulus average temp exceed rfo limit le f cr satisfie rfo cw blowdown due halogenation high ambient temperature cause reduction drywell cooling entered lcs rfo action
395729,NCAQ,3,NCAQ:3,imds md ls ewd e list wrong alarm w r reference alarm md ls window however imds md ls draw e list alarm window verify psro correct alarm window imds draw e need update write cr
388101,CAQ,D,CAQ:D,e emergency power alarm fail come e tr b test e rly trb exercise transfer switch model wo task e emergency power alarm fail come e tr b per step wo transfer switch work satisfacorily contact mcr obtain permissioin continue procedure switch take test verify light work
398614,NCAQ,4,NCAQ:4,recieve fcp drop asd fire alarm recieve fcp drop sys preaction rrc pump asd bldg trouble fire alarms no fire pump start operator report minute fire alarm no fire present system pre action determine cause alarm supply valve fp v currently danger tag close system reset successfully no reflash work request test system sat initiated cr reset fire alarm issue asd building fire protection system
396963,NCAQ,4,NCAQ:4,dirty turbine sump full oily grime recommend clean sump prior pump radwaste processing notified mcr submit crturbine sump
388991,CAQ,C,CAQ:C,improper cr classification closure qa generate cr pertain non compliant furmanite repair pressure test asme valve ms vc review wo appear miscategorize close without address issue assignment provide procedure markup ppm temporary leak sealing edms procedure never revise incorporate change appear report non compliance never address perform asme repair plant shut perform non code pmt pressure test system unpressurized qa recommendation maintenance review procedure guidance determine procedure require revision maintenance provide procedure markup upload edms procedure never revise additionally mark section appear contradictory may not align nrc requirement repair replace asme item plant shutdown ms vc successfully replace pmt test r wo follow furmanite repair activity condition not impact safety operation cgs notify isi program engineer engineering management original cr personnel quality maintenance recommend assignment qa maintenance
400332,NCAQ,4,NCAQ:4,hydraulic leak crane perform cleaning cw ctb suspend load air crane use suspend au pipe spring leak hydraulic system crane operator immediately lower au pipe transfer crane mechanic shop repair approximately quart hydraulic fluid spill ground majority fluid contain deck crane control room notify spill well erp approximately foot ao hose foot au pipe aoxaoxao metal basket hose bracket inside leave top cw ctb item remain cool tower crane available remove fme walkdown perform cool tower make sure no item leave top tower notified control room erp leak
391834,CAQ,D,CAQ:D,mte oot calcode proto torque wrench model c ft lb find oot ajduste within spec per ppm section c torque wrench acceptable post use verifications def write no action require none trending purpose
385793,NCAQ,4,NCAQ:4,widen sidewalk near bldg sidewalk lead front door bldg bldg road widen accommodate people walk side side itaos narrow enough two people walk side side one inevitably slip foot pavement gravel walk paved path pose safety concern remedie wr initiate widen walkway discuss pso
386095,NCAQ,3,NCAQ:3,mcr equip tag printer break still mcr equip tag printer break still cause delay hang clearance control room zebra zt equipment tag printer main control room appear network card issue remain unresolved several month
389537,NCAQ,4,NCAQ:4,administrative password inadvertently mi configure quarterly password change cyber pm password mis configure one net network switch require reboot configuration correction correct not affect operation not reportable issue cr
398409,NCAQ,4,NCAQ:4,cf pa cf pa not pump base inventory trending cf pa cf pa not pump no chnage hour tk inventory gal drop tk inventory drop gal recommend go manual feed gal shift notice cf p cf p
399849,NCAQ,3,NCAQ:3,sop dg dsa procedure change request add note every step open dsa v opening dsa v may result dsa pcvc dsa pcvc vent atmosphere lower dsa air bank pressure reference cr initiate cr
392049,NCAQ,4,NCAQ:4,met tower delta difference b start late november step change met met b approx degree delta occur last quarter deviation b slightly increase potentially impact stability class last quarter stability class deviation two instrument loop b within expectation stability class ge stability class env service continue monitor meteorological performance stability class instrument loop b recommend trend cr discussed issue system engineer ep personnel discussion environmental engineer reveal trending met tower parameter support radioactive effluent annual report
390486,NCAQ,3,NCAQ:3,qa ep auemergency planau figure not date qa revision ep auemergency planau not update figure auoutside response agency resourcesau reflect name change auarevaau auframatomeau emergency plan chapter final safety analysis report fsar regulation cfr e require periodic update fsar auto assure information include report contain late information developedau failure ensure license basis document current could lead loss regulatory margin factual basis revision ep update auarevaau auframatomeau within table content section table appendix appendix within revision ep figure still show auarevaau instead auframatomeau recommend sl ep name change not significant e plan function discuss ep management
393158,NCAQ,4,NCAQ:4,xd flow warning xd receive multiple flow warn request ic support mitigate issue contact detail initiate cr wr security supervision notify occ notify
384549,NCAQ,3,NCAQ:3,pmid require scope clarification pmid work item numacbattreplacement need scope clarify instruction provide screen not provide epn no iformation gek volume ten part battery part require replacement epn believe aprm comp nic battery replacement require per gek master slave cpu card new pm indicate one replacement lack scope detail part info prevent planning first time pm per wo new pmid year pm ge contact via email provide info help ge assist cgs however no answer provide ge cat id create create cr
388800,CAQ,D,CAQ:D,report phantom crash call washington state scc receive report enw main control room crash line make several phantom call washington state emergence management center attempt return call meet busy signal inform shift manager scc contact ep organization investigate matter make entry operations log enw crash line
389578,CAQ,C,CAQ:C,two loose terminal screw e cp h p performance investigation wo find two terminal screw find turn loose panel side terminal ff ff associcate ms lsd current loop screw tighten per wo step notified engineering operation issue correct wo dumlao elmer send wednesday february pm chadha nishant subject cr two loose terminal screw e cp h p nishant regard cr loose terminal screw ms ltd would not affect functions crd lis ms lisd ms lsd unit relay normally energize loss signal input ms ltd loss power would result alarm control room likewise signal input great expect would also receive alarm
399626,CAQ,C,CAQ:C,ewd e incorrectly list rcc v instead rcc v top tier dwg e incorrectly list rcc v instead rcc v description title box low right part drawing
389819,NCAQ,3,NCAQ:3,dbai sa crane operator qualification per ansi b review load handling program compliance nureg support design basis assurance self assessment dbai follow note nureg reiterate qualification training specify conduct crane operator shall per ansi b namely chapter upon review implement plant procedure qualification guide crane operator qualification training requirement see section no conclusive evidence ansi b chapter requirement qualification cgs crane operator though ansi b reference many occasion suggest maintenance training discuss determine indeed ansi b use basis crane operator qualification cgs show intent b meet standard use see edms additional detail discuss issue supervisor self assessment team lead initiate cr
