AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
400422,CAQ,D,CAQ:D,deh fluid aifluid turbine oem recommend limit exceed lab result deh fluid sample take october return three value exceed deh fluid oem recommend limit two also exceed turbine oem recommend limit limit relate high particulate count give size range particle count ml sample micron lt micron ai lt micron ai lt subject sample return count particle size micron micron ai micron epri deh fluid maintenance guide section table provide turbine oem particle count recommendation siemens westinghouse unit cgs limit see document edms micron particle limit micron particle limit micron particle limit measured parameter within normal band trend information third high test second test reveal fluid turbine oem limit exceed illustrate degrade trend first high test count not exceed turbine oem limit however last time micron count exceedance around great turbine oem limit time micron count turbine oem limit cause either fail insulation vicinity deh line steam leak blow near deh line deh line expose excessive heat large leak report high tg mezzanine may contribute condition may action require investigate heat reach deh line informed supervisor manager cr condition previously identify cr no additional action require base cr cr generate necessary corrective action
385615,NCAQ,4,NCAQ:4,crd va miss nut handle stem lock device crd va small nut crd va miss nut hold valve handle stem normall closed valve currently lock device part bump hazard prevention base crd pa gearbox work perform today time follow lift crd pa removal replace future via wr generate cr no action crd pxa spare plug normally close
383536,CAQ,C,CAQ:C,procedure enhancement osp rcic ist q rcic v pciv require closing time see attachment osp rcic q however stroke valve associate opening time step associate tech spec require closing time step need evaluate change recommend make engineering assignment ensure change correct assignment operations procedure writer facilitate change
398170,CAQ,C,CAQ:C,ar ppm markup incorrect markup ar revise dg procedure write markup not revise corrective action assign revise markup work stop dg window see cr no documentation issue markup incorporate propose revision upcoming october dg window contractor since contractor not bring ppm revision may not ready diesel window due limited resource initiate cr obtain accurate markup
395636,CAQ,D,CAQ:D,crd hcu alarm low n pressure early crd hcu alarm low n pressure psig recommend recalibrate pressure switch notified supervisor recharge hcu rx
400128,NCAQ,4,NCAQ:4,nrc report follow dsa va dsa va handle appear may bump slightly closed direction dcw va lock close seal look like loose slip handle light fixture w door c conduit strain relief appear loose wiring expose dsa valve ball valve handle slightly offset inline however move handle back line feel no stem movement additionally verify similar dsa valve open valve handle appear line dcw valve small ball valve lock closed seal slip handle seal not adequately prevent unintentionally bumping valve equipment operator place plastic bump hazard cover place additionally check place plastic bump cover place similar valve dcw va dcw v dcw va contacted maintenance informed shift manager issue light fixturelight fixture w door c radwaste crew resolve issue except light fixture
385039,NCAQ,4,NCAQ:4,toa fla end roll toa fla end roll alarm mcr notifiedtb east end hvac unit
401396,NCAQ,3,NCAQ:3,editorial change need osp sgt b osp sgt b need editorial change renumber step page page end step page begin instead continue step crs approve hour editorial change iaw swp pro performed pen ink change number step iaw note section swp pro allow completion surveillance process change native procedure document appw requested action correct hour editorial revision osp sgt b revision implement
397339,CAQ,C,CAQ:C,osp flex inventory miss wrench osp flex inventory step storage space h miss wrench x open end combination wrench note wrench size storage space h require crs informed cr write direct osp flex trlr bldg
389831,CAQ,C,CAQ:C,qa qc rejected inspection mccb fuse discrepancy qa prior installation control fuse cid mccb e discdb reject quality control bench test activity per wot due voltage rating discrepancy issue ticket acceptance tag contain different ac voltage rating different dc voltage rating show ec list issue ticket acceptance tag see edms issue ticket acceptance tag ec rev pg issue ticket list vac acceptance tag cid list vac ec rev pg list vdc cid acceptance tag issue ticket list vdc notified quality services supervisor project planner mccb coordinator williams plant services
393751,NCAQ,4,NCAQ:4,tmu va cycled open shut unexpectedly line start tmu pa per sop tmu start tmu rms va take open per step tmu va pump discharge valve observe cycle full open shut confirmatory effect observe tmu flow go zero run tmu pump amp rise tmu header pressure drop psig confirm discharge valve shut pump shaft stationary pump start no issue
387647,NCAQ,4,NCAQ:4,cond fqe indicate gpm cfd offline cond fqe indicate flow cond dme line isolation past trouble totalizer drift zero adjustment suspect notified mcr crs rwcr
385634,CAQ,B,CAQ:B,receive vdc charger trouble p alarm receive vdc charger trouble hp alarm electrical craft remove battery charger equalize hpcs voltage denote hp vdc notify crs sm contact craftsman establish key parameter hpcs battery voltage reference ts per arp risk medium b cause uncertain complex investigation template require
399369,NCAQ,3,NCAQ:3,qa one incomplete security organizational change qa organization change form incomplete contrary swp org organizational change two related document still reflect outdated position title procedure use adherence issue no know actual consequence however document cite outdated position title lead confusion regard suppose fulfill specified responsibility factual basis form operation support approve change position title emergency services support manager security services manager incomplete form submit human resources no box check section type reorganization position correct box base definition swp org section form list ar self track require document update complete ar self miss revision ppm refuel outage preparation milestones isdi trap pads ai technical recovery action plan trap attachment pre outage milestone summary matrix attachment pre outage milestones within ppm still contain outdated title emergency services support manager owner po milestone attachment isdi trap still contain outdated title emergency services support manager section contacts however phone extension list remain correct organizational change infrequently perform activity one similar issue identify quality au aa fd mro sae audit ar cr well one similar self identify issue ar cr audit period quality recommend cr route security access controls ar secac contact security services manager concurrence
400440,NCAQ,3,NCAQ:3,psr sr flow adjustment need flow rate psr sr trend follow work psr v flow set gpm per ppm sample rack restore trend since time current flow rate gpm acceptable range gpm flow adjustment perform per section require locked high rad area entry activity perform previously wo example informed chemistry supervision
402545,NCAQ,4,NCAQ:4,cpr lisb stick lowering level cpr lisb appear stick lower level resin transfer resin dry system report flow still indicate cpr tkb low level alarm come setpoint level not change pump resin minute ie remain level also remain condensate flush notified supervisor raise cpr tkb level iaw sop rw cpr ops section rwcr
396987,NCAQ,4,NCAQ:4,og rfa not start expect select primary machine og rfa not start glycol temperature increase currently og rfb rfc run
389024,NCAQ,3,NCAQ:3,e ay tr gas analyzer caution light lit transfiix dga e ay tr yellow caution light light caution light remain light second gas sample intermitent blue light not present time previously identify light identify previous ar wr clear wr cancel potential error code tcp appear screen xxx notified supervisor initiate ar wr
395433,NCAQ,4,NCAQ:4,cf pa b fail run properly cf pa b fail run properly attempt add scale inhibitor cf tk start cf pa pump show no flow flow gauge no discharge pressure pump sound like rock blender promptly secure cf pb attempt pump show no sign degradation also no indication pump anything cf pb shutdown sop cw chem section line pump potentially plug prevent able add chemical cw stop pump prevent damage
395347,CAQ,D,CAQ:D,rrc vb packing leak rrc vb packing leak identify rpv hydro leak rate approx dpm no record could find past maintenance rrc vb
400619,CAQ,D,CAQ:D,double door lead rw vital island not open performance breaker transport rw vital island double door across rw control room lead vital island could not open security craft fail multiple attempt open door door appear cam style bolt center one maybe operative reccomend investigation repair machinist mechanic ar cr associate wr write order rectify issue double door lead vital island rw
398418,NCAQ,4,NCAQ:4,fpc dpr appear not turn fpc dpr appear not turn screen blank fpc demin filter p b filter rwcr informed mcr
400329,CAQ,D,CAQ:D,epn sw vb show retire status asset suite sw vb show retire status asset suite active status sw vb scope ist program regularly test osp sw ist q motor operator valve motor control center lock position cr inprog approve cr move sro ops review engineering already make change epn status match drawing align ec issue resolve correct upon identification cr progress ahead initiator able cancel cr no action necessary
394057,NCAQ,3,NCAQ:3,wo step need remove kv trip check wo step require ashe cut contact extender cut kv uv alarm ashe outage important rest output contact extender kv system not cut extender no impact system since currently service purpose cr document contact extender cut recut wo kv uv alarm could return service service also recommend pmid update remove step since not impact kv system contact extender remain service
390434,NCAQ,4,NCAQ:4,pwc tbit set wrong range pwc tbit recorder not match local meter reading past due recorder default range follow power outage recorder range need reset match local readout contacted fin repair instructed chemistry tech record local reading every hrs currently cross tie site one not regulatory concern
388203,NCAQ,3,NCAQ:3,great two year work order schedule work order plan place schedule work march planning procedure require work order two year old return replanne current standard recommend go maintenance planning perform review ensure no old work order approve status notify unit coordinator planning supervisor return work order plan replan change planner name current planner search work order old planner name no work order find issue
395828,NCAQ,3,NCAQ:3,hd lcva degraded condition aov program trending hd lcva appear magnatite build internal trim assembly need open inspect refurbishment r early oppurtunity notify aov program owner document finding trace analysis htr bay
395600,NCAQ,3,NCAQ:3,scw dpi reading higher log require perform operator round observe scw dpi read psig logs require psig notified crs write cr system pressure measure startup r reference cr recommend assigning ops procedure revise sop scw start ops procedure provide note explain differential pressure high follow initial start generator line
396159,NCAQ,3,NCAQ:3,r main condenser vent tag early main condenser vent valve danger tag open early attach firehose main condenser vent initial drain cw storm drain transformer yard initial drain main condenser vent need act actual vent path pass air condenser problem vent valve danger tag open make impossible shut vent valve remove firehose without make huge mess firehose vent kink collapse preclude proper vent main condenser worker open main condenser manway vacuum break condenser finish drain cw basin level shoot cause mcr secure tmu unnecessarily believe main condenser cw side work already progress recommend not danger tag main condenser vent firehose remove allow firehose use initial draining remove need allow air enter vent per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
387318,CAQ,C,CAQ:C,acceptance criterion not update prior implementation wo aurhr mo replace motor operator pinion gearau implement ar auissue rie rhr mo gear ratio changeau change stroke time rhr mo however surveillance use pmt osp rhr ist q not update prior change write valve would require declare inoperable new stroke time sro review surveillance review ar determine proper stroke time order call pmt sit surveillance change guidance provide prior require shift sro determine proper acceptance criterion validated proper stroke time via ar peer check sm change caq c non caq allow swp cap result quality feedback surveillance test acceptance criterion not align plant configuration consider condition adverse quality
391137,CAQ,D,CAQ:D,bent tubing associte dlo vb craft identify previous condition bent tubing associate dlo vb dg room generate cr document condition support review planning future window necessary engineering evaluate slightly bent tube slight downward bend pipe nothing impact pipe perform intended function no noted cracking degredation pipe
402226,CAQ,C,CAQ:C,receive error lefm cpu performance wo reboot lefm cpus sta note austale dataau error find cpu operatorsao p screen unlock cpu error message discover say auscriptworx runtime encounter problem need close au see photo attach edms inform sta direct contact engineering resolution system engineer recommend continue work order instruction write reboot lefm computer complete error condition no longer exist lefm remain check plus mode entire evolution no action necessary informed operation supervisor system engineer rebooted lefm cpu per work order instruction write cr
390009,CAQ,C,CAQ:C,qa ep non compliances swp pro qa four emergency preparedness ep implement procedure ppm xx xx not annotate emergency plan ep regulatory requirement french bracket aurau follow reference number contrary swp pro auwriteraos manualau procedure use adherence issue potential consequence regulatory requirement not annotate procedure could inadvertently revise eliminate follow example ep requirement not annotate aorao follow reference number plant procedure ep rev section b state auradiological emergency manager rem report eof manager rem responsible manage radiological dose assessment field monitoring activity au ppm auradiological emergency manager dutiesau rev state au oversee performance evaluate result dose projection activity oversee performance evaluate result field monitoring team activitiesau ep section c state aufield team coordinator provide overall management field team au ppm auenvironmental field monitoring operationsau rev section aufield team coordinatorau step state audirect environmental field monitoring team activitiesau no aurau french bracket follow reference number ep section b state aumaintenance manager responsible act focal point tsc osc work control process au ppm aumaintenance manager dutiesau rev step state aucommunicate maintenance task information tsc oscau no aurau french bracket follow reference number ep section state auchemistry effluent manager responsible monitor plant effluent area radiation monitor au ppm auchemistry effluent manager dutiesau rev step state auprovide chemical effluent expertise accident detection assessment use effluent area radiation monitorsau no aurau french bracket follow reference number four ppm sampling ep procedure perform extent condition may reveal similar issue recommend assignment ep caq oqapd procedures notified ep manager
401568,CAQ,D,CAQ:D,fp eng oil press switch ground pull shipment instal engine site repair notice oil pressure switch ground pull lug need replace lug reattach wire notify operations maintenancecwph
391734,NCAQ,4,NCAQ:4,ice machine gsb lunchroom not work ice machine gsb lunchroom not make ice ice machine stop make ice follow filter maintenance troubleshooting filter water pressure maintenance occur week march no action take except creation condition report repairs troubleshooting require qualified knowledgeable worker gsb lunchroom
388881,NCAQ,4,NCAQ:4,datum error march npdes discharge monitoring report compile cw datum npdes permit application discover error unit result incorrect zinc concentration result concentration ug l record laboratory datum management system mg l erroneous datum use march npdes discharge monitor report report less practical quantitation limit au mg l au pull raw datum file verify correct value check month datum determine singular incident audit trail lims not indicate error occur notify laboratory supervisor erp write cr revise dmr march agency communication go correction cr description erroneous datum use march npdes dmr report less practical quantitation limit ug l originally report less mg l cr description
399479,CAQ,C,CAQ:C,unapproved ql reciept inspection plan use receipt inspection po rip no not document approve receipt inspection plan result deficiency vaulted qa record correct approval fact obtain engineering inspection result not document engineering sign approve form issue identify niep evaluation au qp qa recommend caq action quality services rip sign procurement engineering notified quality supervisor manager
397164,CAQ,D,CAQ:D,receive tg bldg fsp trouble drop receive tg bldg fsp trouble drop dispatch ops investigate ops report ground fault alarm lock flashed periodically
387788,NCAQ,4,NCAQ:4,declare firearm roadblock third party vendor arive checkpoint declare conceal firearm permit firearm contact security supervision security supervision shift manager benton county contact vendor deny access
385750,CAQ,D,CAQ:D,door c not meet criterion ppm perform ppm door c rip door metal inside bottom leave contacted supervisor fire protection cr update reference correct ppm per direction initiator
387820,CAQ,D,CAQ:D,rdcs lockup rdcs system engineer contact around midnight last night eoc rdcs lockup subsequently reset computer point show lockup occur no cr write no reflection lockup control room log occ log accord eoc soon disband lockup relate rod supposedly similar lockup ai ref cr addition no fault map sheet receive system engineer direct arp ppm discuss dayshift crs not receive turn another lockup
401089,CAQ,C,CAQ:C,cms sr particulate filter dark green color performance wo remove particulate filter dark green color possible indictaion clogged filter notified supervision continue surveillance ongoing condition reccommend change filter often
397085,NCAQ,3,NCAQ:3,trb outage increase scope opds cvt ct diagnostic respect october week th trb outage window scope add backup transformer diagnostic pm also diagnostic open phase detection system opds cvt ct newly add scope exceed available resource perform lco limited hour online outage window backup transformer diagnostic pre exist trb outage pm add scope opds cvts ct testing separate trb scope move pm schedule separate online window refueling outage also consider increase frequency four year ct decrease scope cvts see reference wo e tr b transformer diagnostic testing pmrq opds ct b b b b c oil fill iosk ct cvi dwg opds cvt b b b b c oil fill type temp cvts cvi dwg per bpa preventative maintenance guides kv associate oil fill ct diagnostic perform month periodicity opds ct b b b b c show installation consider frequency change month versus combine trb diagnostic pm every year per bpa preventative maintenance guides cvts monitor measure secondary voltage every month diagnostic trigger base drive result secondary voltage result consider change scope measure secondary voltage remove diagnostic make condition base notified supervision system engineer unit coordinator include bpa instrument transformer preventaive maintenance guide edms trb diagnostic pm
389654,NCAQ,4,NCAQ:4,cut x section filter rb hvac filter enter rb hvac cut x section filter support lowering stack flow kcfm per sop coldweather ops rb stack flow increase follow effort kcfm
402466,NCAQ,3,NCAQ:3,scw procedure not iaw sop scw lu several procedure sop scw ops sop scw start not accordance sop scw lu specifically scw v continuous demin vent leave position open standby demin scw v leave position closed standby deminprocedure change evaluation scw valve leave position require sop scw ops procedure issue not misposition
396722,NCAQ,3,NCAQ:3,rll desktop guide syntempo data glance engineering experience lack proficiency syntempo data glance developement desktop guide would beneficial individual not proficient please develop desktop guide syntempo data glance individual use build proficiency engineering critique complete identify r lesson learn
394637,NCAQ,2,NCAQ:2,ppb c danger tag breaker find e cb ppbc find position discover perform temporary clearance lift per clearance order investigation underway see edms photo notified mcr sm
389778,NCAQ,4,NCAQ:4,major maintenance exceed january dose goal major maintenance dose goal january mrem actual dose mrem run attribute go work mt cra upgrade project january estimate mt cra work mrem actual dose mrem mt cra project total dose approximately accumulate work approximately complete jan
383474,CAQ,D,CAQ:D,hp drop hpcs suction switchover alarm hp drop hpcs suction switchover alarm hpcs suction automatically cst suppression pool hpcs v open hpcs v close alarm come sop rcic fill c not clear hpcs suction not swap normal cst supply alarm clear
390426,CAQ,D,CAQ:D,e cb open light socket broken open indication light socket e cb break light bulb find recess socket screw back socket find push partially light socket require replacement informed mcrtb west sm
386975,NCAQ,4,NCAQ:4,minor leak hs v minor steam water leak come stem hs v tm probably need packing tighten bit informed mcr
392125,NCAQ,4,NCAQ:4,fire main header hydrant inspection performance section flush last hydrant specifically today test total tuesday today fp hte fp htd fp htc fp htp fp ht several intemittent flow variation observe specifically fp hte initially open minute clear upon close fp hte observe flow start fluctuate hose monster use hydrant check time throughout day check time variation flow observe fp htd flush flow observe low flow hydrant flush use hose monster fp htc flush diffuser appear somewhat normal however hose moster not use fp htp flow fluctuate flush hose monster fp ht flow fluctuate flush hose monster instal pressure gauge port flush pressure remain constant around psi fp hte state check capture video fluctuation pressure gauge remain constant change hose hose monster gpm gauge show strainer remove discuss control room contact fp per step ppm note video put follow location smaintenancefire protectionhydrant flow fluctuation img mov
399705,NCAQ,3,NCAQ:3,sop door hatch ops refer door telescoping door door west turbine bldg roll door please update sop door hatch ops reflect write cr
391301,CAQ,D,CAQ:D,timing relay adverse trend e rly rhrb put service find calibration every test since relay calibrate every year pmid find tolerance test relay find time outside lcs range second within ts range second additionally relay time performance tsp dg loca b find outside tech spec range test performance relay adjust tolerance base trend recommend relay replace next calibration surveillance due january relay not find outside tech spec range calibration deem acceptable leave service time
401962,NCAQ,4,NCAQ:4,toa hva steam leak perform operator round discover toa hva steam leak heating coil water leak pool onto floor around unit notified crs write cr
384037,NCAQ,3,NCAQ:3,ens text notification system not transmit message receive report message attempt send not transmit user cr generate notify supervision contact service provide asap create trouble ticket resolution
387593,NCAQ,4,NCAQ:4,b rft turning gear fail engage know issue rft turn gear not engage perform sop rft ops wire turning gear performed sop rft opsturning gear rfw dtb
387886,NCAQ,4,NCAQ:4,flm steam leak walkdown power tg walkdown per wo follow leak find bs va body bonnet leak hd vd packing leak identified leak wr crossunder pipe manway backseated ms va reduce identfie leak wr ms vb packing verifie waterfall side cond hxb hd vd backseated hd vd leak update flm map
388797,NCAQ,4,NCAQ:4,light replacement need rhr pc room several light rhr pc room need relampe notified smgt write cr rb rhr pc room
400277,NCAQ,4,NCAQ:4,ps fi unresponsive quarterly corrosion coupon change ps cpst tsw observe ps pi unresponsive flow isolation startup flow indicator either oos flow inadequate produce response flow restore corrosion coupon station per ppm follow coupon change cr initiate potentially service flow indicator tb aux boiler room northeast corner
397051,NCAQ,4,NCAQ:4,bad thermostat performance wo find thermostat ht ts cl skid thermostat full sludge extremly corrode terminal extremly corrode thermostat need replace left tag local clearance connacted sm write cr wr
397223,CAQ,C,CAQ:C,hpcs foam insulation cable removal remove foam insulation exist cable au conduit hpcs water discover approximately ao conduit addition water also foot oau rope discover inside conduit along small debris reference wo picture uploaded edms noitfie occ initiate cr rope cable remove hpcs genc space heater hpcs assign ar pprog
400483,NCAQ,3,NCAQ:3,form idc characterization data sheet need enhancement process record rim note form idc calibrator data sheet need enhancement andmost recent one transmit miss printout attachment note form calibration date list bottom form normally also list eat top form specific line entry label calibration date standard rim normally look document index also note attachment printout not include form include statement see attachment include form revise include enhancement copy attachment need obtain submit plant file addendum exisitng datas sheet discuss rim personnel correction informed rp supervision revision form initiate apw request reprint datum printout resubmit request ar assignment ar rpspt complete follow action
393622,NCAQ,4,NCAQ:4,tg west sam not operational tg west sam not operational display show fault need help free release item rca hp eq notified hp tg supervisor initiate cr wr tg west
389895,NCAQ,4,NCAQ:4,yakima lunch room almost boil water faucet malfunction aualmost boilingau water faucet yakima ao lunchroom sputtering splash aualmost boilingau water turn create potential scald scenario small amount aualmost boilingau water splash individualaos hand turn aualmost boilingau water faucet placed caution sign next sink initiate wr yakima building lunchroom
383794,CAQ,D,CAQ:D,attempt process mwr use edr not work attempt process mwr edr system use sop rw mwr ops section section process mwr tkb use mwr pb although step procedure follow mwr pb would not start waste collector filter start pushbutton engage please investigate repair notified smgt write cr rwcr
402657,NCAQ,4,NCAQ:4,mech shop dec dose overage trend trending cr mech shop dec dose goal overage mechanic shop dose show mrem dose goal mrem mrem goal morning note dec dec th week mrem receive weekly estimate however mrem emergent rfw hxa deflector dec dec th week mrem receive mrem estimate downpower work come mrem estimate mrem mrem emergent dose rwcu dma work dec dec week mrem receive estimated mrem mrem mrem associate emergent dose rwcu dma dec dec week show mrem receive estimate week generate cr information trending emergent dose rfw hxa rwcu dma work account mrem emergent dose account alone mrem overage
387704,NCAQ,4,NCAQ:4,gy tka level trend appear gy tka level trend since oct level drop inch per log hard confirm seem leak increase rate rate informed mcr
397411,NCAQ,4,NCAQ:4,woa fn breaker fuse potentially trip no indication woa fn breaker no indication test new bulb fan locally rotate slowly reverse breaker cycle thermal overload reset no change indication fuse likely blow breaker cycle reset crs permission no change
388141,NCAQ,3,NCAQ:3,revise multiple series rigging procedure revise follow procedure ppm pendant controlled crane inspection maintenance test ppm chain lever operated manual hoist inspection maintenance testing ppm mobile crane operation inspection testing maintenance ppm reactor mt cra turbine building mt cra overhead traveling crane inspection maintenance test ppm jib cranes electrically operated hoists inspection maintenance inspection ppm design fabrication testing control hook lifting devices ppm storage retrieval machines inspection maintenance testing purpose revision remove redundant site rig coordinator signature minor editorial addition addition hoists return service place pm program removal hoists retire no longer use recommend assignment ar mntprog ar mntproc initiate cr provide mark procedure procedure writer
387112,NCAQ,4,NCAQ:4,false srd dose rate alarm receive rw elevator work perform work activity relate radwaste elevator maintenance individual self read dosimeter srd instantaneously alarm clear peak dose rate mrem hr srd not activate audible alarm prior clearing rca logout process individual flag restriction due alarm promptly notify health physics dose rate elevator shaft surround area not support valid srd dose rate alarm individual use sawzall electrical cable near direct contact srd electrical interference likely cause period srd alarming state register mrem coaching provide maintain srd distance electrical source include potential create emf intereference individual manually log rca ed alarm investigation histogram survey upload edms no action require
392643,NCAQ,3,NCAQ:3,tsp therm c revision step need sign line add please incorporate change ar change
390595,CAQ,D,CAQ:D,e rly tb found current tolerance e rly tb asfound current tolerance com current found amps com current found amps tolerance range amps per adjusted resistor r leave current com com amps leave sat adjustment r cause retest relay r r adjust also left setting within tolerance cr ar trending notified supervisor ops
389175,CAQ,D,CAQ:D,mw xtmr jb tamper high alarm rate mw jb tamper compensatory measure put place not reportable
395676,NCAQ,4,NCAQ:4,tg tng main turbine turn gear not start tg tng not start locally main turbine zero speed alarm not illuminate main control room b tile alarm require turn gear engage zero speed switch previously jumpere per ec appear zero speed switch not make turbine generator zero speed relay need one two pressure switch ps za za make order actuate tgx zsx recommend investigate write cr informed crs
402586,NCAQ,4,NCAQ:4,rcc pb exhibit unusual noise ops report unusual noise come inboard bearing motor supervision investigate agree unusual noise thermal imaging show no elevated temperature recommend vibration datum take recently work compoenent pump place service shift less hour run time currently investigate write ar
400898,CAQ,C,CAQ:C,qa finding program deficiency cyber pm pb qa program deficiency cyber security aspect preventive maintenance pm port blockers pb evidence accumulation failure implement industry standard gap critical digital asset cda security control baseline assessment procedure implement requirement industry standard nei rev aucyber security plan nuclear power reactorsau nuclear regulatory commission endorse meet cfr regulation diverse gap include pm cdas not create cda pm not perform per interval procedure cda pm not perform entirely miss pb instal direct safety relate sr cda pb not match configuration document noncompliance cyber security port blocker procedure require initiate condition report cr miss pb requirement see edms detail factual basis see edms details insights many cyber security pm create first time evolution within last year supervisors manager still require provide oversight ensure worker meet station standard expectation regardless many change occur industry standard cyber procedure similar issue quality identify ar cr au qa lack thoroughness essential ep pm implementationau group perform work emergency preparedness ep program issue turn around increase oversight ep cyber security sponsor ppm auport blockers computer engineering inspect pb contact assistant manager cyber security finding identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know error amount oversight apply ensure pm pb complete sufficiently lack ensure pm pb complete accurately additional oversight need consequence low medium could result regulatory finding pm issue address cr assignment process additional oversight establish ensure correct information complete wo instruction pm sufficient evidence part record process fix port blocker issue address cr assignment process use control port blocker
389311,NCAQ,4,NCAQ:4,toa fla end roll toa fla end roll please replace filter medium inform mcrtg w
400051,NCAQ,3,NCAQ:3,qa swp rmp reference outdate procedure qa one step swp rmp radioactive waste management program step swp rmp radioactive waste process control program cite outdate procedure change management issue no know actual consequence however procedure point outdated document lead confusion factual basis swp rmp step point ppm routine periodic reports require regulatory agencies supersede swp lic tracking routine periodic report require regulatory agencies swp lic later take history status swp rmp step cite ppm use model b transportation cask take history status cancel swp rmp step cite ppm use model transportation cask also take history status cancel discussed issue chemistry radiological services manager quality recommend assignment radiation protection n
402686,NCAQ,4,NCAQ:4,near miss deschutes parking lot morning near miss deschutes sw parking lot vehicle pull parking spot back vehicle stall adjust placement result almost hit another pass vehicle swerve avoid strike situational awareness believe contribute near miss individual vehicle could not identify safety department notify not classify significant near miss notified supervisor also notify safety act department manager initiate cr find useful information share httpswww nsc org road safety safety topic distract drive parking lot safety
394818,CAQ,D,CAQ:D,nrc identified door r rub bottom frame nrc identify r door r rub bottom frame prevent door fully close door hold closed properly not latch without assistance not essential fire door non essential fire door
384553,CAQ,D,CAQ:D,need maintenance need maintenance contact security x detail cr wr security supervision notified compensatory measures initiate
399129,NCAQ,3,NCAQ:3,fire brigade inventory work order package inconsistency find within series fire brigade inventory package need rectify package separate six station extremely helpful keep area separate however directive within package unnecessary perform discrepancy within wo package procedure reference regard procedural reference wo package fire brigade station inventory station bldg first wo reference ppm page step actually reference hpi inspection storage respirator attachment procedure second improper reference pertain hpi step state scba cylinder fail inspection document attachment scba work order task package deficiency find action take not correspond wo instruction label attachment alphabetically not numerically apply six wo package govern entire fire brigade inventory procedure need revise document respective deficiency found actions take attachment scba work order task package unnecessary track scba spare face piece number scba respirator spare face piece inspection attachment attachment specify either record spare face piece assign number record n no number assign spare face piece no procedural guidance state must maintain spare face piece number system number scba spare face piece remove no tracking system prevent unnecessarily record obsolete information scba mask inventory attachment page wo fire brigade station inventory station bldg page wo fire brigade station inventory station tg page wo fire brigade station inventory tg mcr remove wo package redundant step record total amount mask already capture spare face piece attachment respective wo spare face piece not supply total number mask available also provide size information note could add attachment provide minimum amount size mask necessary locate station remove unnecessary step streamline wo package create efficient process informed hp supervision create ar cr
397232,NCAQ,4,NCAQ:4,facility light need repair andor adjustment exterior wall sconce building wenatchee continually flicker pulse night two light west side building one light east side building observe multiple night condition start follow partial loss facility power loss phase r generated cr notified facilities build wenatchee facilities lighting exterior
393282,CAQ,D,CAQ:D,west emd uv detector spurious alarm recieve multible spurious fire alarm fp uvd no fire identify turbine building crane operation reciept alarm left right hand fault number left right fault code indicate dector discharge low level uv follow arp
396339,NCAQ,4,NCAQ:4,rft vsc b heatsink temperature elevate since rft vsc b heatsink temperature determine computer point rb high normal high temperature three rft electric actuator positioner heatsink temperature come since rfw pb place service still degf hot normal ref edna plot edms note unit heatsink warning fault setpoint degf degf respectively comparison high temperature observe degf rft vsc b one two redundant governor actuator positioner rft b rft vsc b no current impact rft b operation due elevated heatsink temperature
383599,NCAQ,4,NCAQ:4,sa ti reading hoo sa ti reading hoo document cr wr closed please adjust tcv watch
383871,NCAQ,4,NCAQ:4,rhr vb staged hose not drain osp rhr rhr b fill verification stage hose route drain step whatever reason hose resistant drain even hose disconnect end elevate several foot drain drain connect short custom make section elevated pipe may cause issue original purpose necessity special hose connection evaluate determine whether device remove informed mcrrhr b heat exchanger room
397990,NCAQ,4,NCAQ:4,mte not auto transfer load ewp scan mte barcode scan tablet however completion review tab wot mte not show add mte manually mte field ewp prior task completion generate cr documentation trend
384149,NCAQ,4,NCAQ:4,roa hv appear hole corrosion appear wall hole roughly inch across near area previously patch locate south side unit eight foot floor see photo edms screen several location outside unit water leak cause corrosion see photo edms screen informed shift mgr shift supervisor no impact secondary containment
385159,NCAQ,4,NCAQ:4,personal medical condition ai transport site monday october energy northwest experience personal medical condition work area co worker assist employee occupational health clinic patient evaluate register nurse determine need ambulance transport hospital control room call ambulance request no first responder tone need per ppm hanford fire department hfd medic medic arrive patient evaluate hfd transport kadlec medical center employee organization act supervisor leave site meet patient kadlec medical center emergency preparedness notify event ero purpose
386779,NCAQ,3,NCAQ:3,camera install remove task delete wos camera install remove task delete wo year ago camera allow leave instal plant long period time however no longer allow camera require instal remove work order pmid generate wos need examine extent condition ensure camera install remove task intact also not track camera instal per wo process instead use ar cam need direction wo ar cam write preparation work suggest write ar cam walkdown wo task discuss wwm arrange telecom install require camera performance wo
394227,NCAQ,3,NCAQ:3,non quailified tech work rpis system wot removal rpis jumper card work temp ic tech job come towards end day shift apply schedule pressure get task due ops want move fuel start oncoming night shift task complete remove jumper card rpis system lock troubleshoot rpis failure find probe mux cards module file not seat correctly card difficult tricky remove seat correctly card incorrectly seat may not cause rpis lockup contribute factor issue station lose shift fuel movement notified supervision management work rpis rdcs need ic tech qualified icau pqd rpis rdcs complicated system difficult troubleshoot take alot time pinpoint problem time precious refuel outage cr reopen training request trnmgt
401130,NCAQ,3,NCAQ:3,potential trend esom late entry maintenance seven condition report generate since september document late esoms entry event evaluate potential adverse trend discuss management generate cr
397302,NCAQ,4,NCAQ:4,hydrogen water chemistry isolate grid disturbance coincide hydrogen water chemistry trouble alarm operator investigate yv v find closed operator shut hydrogen water chemistry per abn hwc
386219,NCAQ,4,NCAQ:4,operation tool box move designate storage blocke operation tool box move designate storage southwest r block open new position cart scaffolding tool box necessary toold equipment respond hcu alarm poor communication department affected individual last know please return locker proper position locker mark contain radioactive material inform mcr response would delay tool equipment would obtain opther side sw r ops tool box swp mai authorized storage area permit need
390488,CAQ,D,CAQ:D,qa ls conflict q screen qa license basis impact evaluation lbie screen ls conflict q screening regard need q effectiveness evaluation propose change ep auero shift staffing analysis reportau rev consequence two different page within quality assurance record revision conflict could invite regulatory scrutiny possible missing q effectiveness evaluation factual basis lbie screening ls question b ask auhas q screening form identify q evaluation requiredau question answer check auyesau box q screening block ask auis q effectiveness evaluation requiredau question answer check aunoau box insight preparer screening document list say q screen correct no q effectiveness evaluation require plan revise lbie screening ls accordingly issue correct recommend sl ep error regulatory process discussed issue ep management
400569,NCAQ,4,NCAQ:4,sink hole walk way n tank fuel oil tank notice small depression dirt dissappeare upon investigationit appear broken irrigation valve cover dirt break dirt fall area spongey place cone area please excavate remedy hole make safe could hide hazard cover snow place cone hole place cone hole write cr irrigation box walkway cn tk fo tk cover
384462,NCAQ,3,NCAQ:3,gt cmr civil eng calculation sii accordance cmr policy detail design engineering procedure des intent cr document great modify status cmr civil engineering calculation sii transformer yard structures design revision subject calculation reflect outstandin cmrs complete within day cr write look portal j outstanding ec calculation one closed status cmr ec cmr ai closed five modified status cmr one approve status cmr ec cmr closed status ec pdc appear ec pdc cancel likely ec cmr cancel appear ar cr address remove closed status ec cmr cancel remove approve status ec cmr outstanding modification list aed cal sii calculation sii revise revision cmr incorporate revision no action require cr close
392100,CAQ,C,CAQ:C,discrepancy osp flex several discrepancy note perform osp flex see attach document full comment informed mcrflex
386402,CAQ,C,CAQ:C,new rhr b mtr outside acceptance criterion resistance perform w motor inspection insulation testing new rhr b motor stage gsb machineshop step work order instruction perform low resistance test winding phase phase acceptance criterion test define per ec ohm ohm deg f readings follow tt ohm deg f tt ohm deg f tt ohm deg f step work order complete sit supervisor maintenance inform engineering inform initiate cr document cr work order new rhr b motor stage gsb machine shop wp ec associate replacement rhr pa rhr motor not rhr b motor
389657,NCAQ,4,NCAQ:4,ht htp fp ckt f low temp light flashing low temp light flash ckt f addition power light not illuminate no continuity light flashing write notify crs
398711,CAQ,C,CAQ:C,ebuwfb annual test light battery fault indication lamp loss indication not pick wire lift however light stay circuit open hour voltage read full charge cr supervisionebuwfb wr generate no action require cr
386910,NCAQ,4,NCAQ:4,schedule conflict crd pb crd cb pb schedule hang time however require position conflict appear identify planning clearance schedule hang time anyway inform wwm conflict
391190,NCAQ,3,NCAQ:3,cmr calc not locate documentation issue cmr calculation shutdown analysis pipe breaks outside containment not locate portal j calculation hard copy file engineering change remove sample rack woa sra b woa sra b cmr remove reference sample rack calculation information cmr locate topic notes cmr however markup page calculation not available cmr need recreate use topic notes cmr ec store recreate cmr correct location state des bechtel prepare cmr however not follow procedure store electronic version cmr cmr approve portal j currently cmr designate outstanding document calculation incorporate calculation calculation revise recommend assignment ar dmc recreate cmr calculation search several location cmr no result bechtel file available not contain cmr either search hard copy file no result see edms markup calc page whole calculation need review capture woa sra b woa sra b entry
401949,CAQ,C,CAQ:C,need procedure change walkdown identify need procedure change current revision would not able perform currently write write cr discuss change procedure writer informed supervison
394963,NCAQ,3,NCAQ:3,editorial change ppm perform editorial pen ink change step remove cc step step say verify copy imds og rr transfer channel cc hi hi alarm setpoint limit table imds og rr hi hi alarm setpoint limit not say cc pen ink editorial perform line cc step wrote cr need assign maint procedure incorporate editorial change
400124,NCAQ,4,NCAQ:4,cbd v become difficult operate cbd v large valve use nearly daily circ water blowdown valve use turn easily stiff leverage device need open large valve time consume please adjust repair valve asap notified smgt write cr cwph
393490,NCAQ,3,NCAQ:3,determine equalize charge require test battery discharge procedure esp bxx b esp bxx f two step direct user perform equalize test test battery first conditionally base specific gravity reading take discharge second blanket requirement place battery equalize second step need investigate drive source determine make conditional remove write cr station battery
384940,NCAQ,4,NCAQ:4,tmu pump prelube flow low alarm wr investigation condition describe wr craft request tmu va open tmu va open tmu pump prelube flow low alarm hp soon follow craft inform alarm come craft complete work tmu va closed alarm clearly shortly thereafter informed crs sm write cr wr
397768,NCAQ,3,NCAQ:3,dg room housekeep nrc identified vacuum cleaner stage dg room tape cover suction hose come loose result small pile rust debris floor area clean hose tape
397579,NCAQ,4,NCAQ:4,nrc locate sop warmweather ops nrc resident request copy complete sop warmweather ops procedure crew check open procedure binder normal storage location unable locate notified shift manager procedure find tonight present nrc review procedure remain open extended period time procedure mcr operator perform work
