AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
397879,NCAQ,4,NCAQ:4,rwcu v gasket leakage increase significantly cr write identify drop per minute leak body bonnet flange rwcu v wr update state leak increase significantly approximately gallon per minute investigation today show leak continue get bad gallon per minute leak contain instal catch tygon tube however water splash outside catch deposit onto floor crs sm informed ops ia hp dispatch rwcu v dose rate near valve mrem hr water floor not appear spread fast current puddle surface area square foot indication severe degradation flange gasket leak oscre work r wot valve disassemble repair reassemble new body bonnet gasket fastener torque ft lbs additionally wedge pull new wedge machine blue check instal valve repacke reassembly two month work leakage bad also rwcu fcv leak order pressure feel rwcu v valve work wo april leak check may disappointing valve require rework soon rb outside southwest elevator
387170,CAQ,D,CAQ:D,tea sr high range detector replacement need soon tea high range detector checksource response decrease checksource limit setting cpm today perform checksource response testing instrument fail response cpm subsequent retest checksource response pass response cpm decrease trend detector response first capture cr result wp replace tea high range detector work not schedule however not seem likely current detector continue function date recommend wp complete next performance tea rea source check spoke crs write cr
385186,CAQ,D,CAQ:D,dsa leak detect pmt sign complete mechanic perform additional snoop test find valve leak body engineering contact evaluate base design valve piping configuration possible preload insufficent due impact cumulative leak engineering recomend investigation sucessful pmt prior restore dg good practice remove air pressure perform torque set bolt additional guidance require torque value design need confirm allowable limit snoop check perform morningof no leak portion valve external find snoop
385727,NCAQ,4,NCAQ:4,fatigue waiver require fatigue waiver require iaw swp ffd extra reactor operator require post maintenance testing pmt procedure restoration safety relate system return system operable status night pmt infrequent test remote shutdown panel peer checker warrant due elevated risk outside mcr main control room extension ts lco elevate activity high risk day lco time completion expire team expand ops management production planning shift management discuss possible option move progress activity result pay rest potential solution not available due go arbitration no reactor operator available perform activity include personnel vacation exception subject operator initiated ar message ffd personnel initiate waiver process
391611,NCAQ,4,NCAQ:4,toa fna belts break toa fna belt break loss turbine building hvac flow bring pa drop leak detection turbine build temp high alarm please replace belt toa fna secure
394474,NCAQ,4,NCAQ:4,lose indication tdas computer lose indication tdas computer expect power supply issue need investigate repair engineer inform
392920,NCAQ,3,NCAQ:3,nrc question display vesda control panels fp cp isd isd isd isd various led front panel display question mean amber led illuminate green ok led panel fp cp isd amber led come periodically fp cp isd green ok led lit fp cp isd one amber led ok lit fp cp isd also no amber led light lit green ok led not generate wr time request fp engineering response expect led status panel walk take photo upload edms
390239,NCAQ,3,NCAQ:3,qa arma operator performance training operator performance training not meet operations training management expectation previous three year action take operations training limit success not demonstrate sustainable excellent performance order ensure success operation collaborate quality assurance provide independent corporate oversight assess future corrective action verify action effective sustainable see edms full memo informed operations manager training manager quality manager recommend assignment operations manager
389170,CAQ,C,CAQ:C,rhr va motor classify aq portal j portal j identify rhr va motor safety classif ias aq however actautor valve electrical component include cable supply safety relate motor spare part identify safety relate actuator limitorque smc mean motor intergal actuator motor replace piece part issue relate classification motor not relate instal plant equipment condition also exist rhr vb per asset suite cers c c rhr va b b motor nonsafety relate even though associate valve operator safety relate safety function valve stay closed normally close ensure pressure integrity operator not require perform safety function follow design basis accident support operator information system status monitoring motor therefore not perform safety function however power safety relate mcc e mcbb e mcbb pole disconnect switch normally open provide circuit isolation electrical integrity base information discussion concurrence design engineer design supervisor asset suite information correct
390837,NCAQ,4,NCAQ:4,rb sw elevator door stick still work occasionally need extra time open andor assistance recommend fix assist elevator door opening
386007,NCAQ,4,NCAQ:4,tdas performance isp ms x tdas point x find tolerance value tdas point seem randomly fluctuate psi followed work instruction write cr tracking purpose cr wr already initiate fix broken tdas cr wr tdas mux
401435,NCAQ,3,NCAQ:3,main generator major inspection finding r main generator robotic inspection r several general test perform determine overall health generator overall material condition good tight core core wedge no indication movement grease dusting one test perform siemens multi frequency core analysis system smcas test core iron imperfection degradation insulation steel core iron lamination several indication specific location core monitor major inspection five monitored location increase magnitude since last test indication degraded insulation core iron lamination slot increase inspection inspection base increase trend location identify siemens recommend perform loop test stator core next major inspection r loop testing require rotor removal installation several loop cable large power source energize auloopau excite core evaluation indicate location degraded insulation result hot spot core view thermography loop testing degraded insulation potentially repair etch indication close surface separation lamination insertion thin micarta insulating material indication deep core iron cr document long term equipment reliability issue not pose immediate threat operation main generator indication additional testing recommend r rewind core repair may need future discuss siemens notify supervisor initiate cr document condition raise awareness future testing requirement recommendation see edms tab full inspection report
397906,NCAQ,4,NCAQ:4,pic find tolerance pic find tolerance high low throughout cardinal point also exhibit much hysteresis make impossible calibrate within specification notify supervision op
390815,NCAQ,4,NCAQ:4,near miss outside new fuel movement approximately new fuel box ra first box thirteen load pick fuel box fork lift approach loading zone box slip fork drop onto ground two hp technicians vicinity area box fall no injury result event hp technicians report incident supervision rp manager notify well industrial safety stop work pende completion major event investigation hp survey complete verify no release environment general notes maintenance recomend cr close cr cr identify event information event investigation documentation address within cr
395606,NCAQ,4,NCAQ:4,bs dva not open sop fwh interlock test performance sop fwh interlock test bs dva not move full closed hd lsaht actuate bs dva go full open bs dvspva not hot touch informed crs sm write cr wr
393338,NCAQ,4,NCAQ:4,computer point l need calibration wr sw ltd bubbler tube rodde restore sw lid indication match local level indication computer point l read computer point need calibrate write cr wr computer point l
400207,NCAQ,3,NCAQ:3,olnc injection line plugging online noble chem olnc platinum injection pressure injection line build rapidly previous application injection line plugging known issue industry olnc application currently day high probability alternate injection path need impemente per ppm section recommend appropriate connection establish per procedure anticipation need alternate injection line step h require support maintenance operations connect line open isolation valve contingency task activity currently wo dose allocate connection alternate injection line informed chemistry management work week manager alara
397319,CAQ,D,CAQ:D,flex cab unsat several issue flex cab identify perform osp flex previously document cr see attach document several issue flex cab identify perform osp flex see attach document informed mcrr
392501,NCAQ,4,NCAQ:4,supplemental worker bring cell turbine building supplemental worker bring cell phone turbine building cell phone place airplane mode use camera photo document technical inspection lp rotor worker immediately coach restriction cell phone plant immediately remove phone plant follow discussion worker report not recall reading hear restriction processing routinely use cell phone nuclear power plant airplane mode camera understand cell phone restriction issue discuss contractor personnel next day no action require
399138,NCAQ,3,NCAQ:3,cvi dwg incorrectly indicate ems applicability aed prc r e equipment modification specification ems r page specific listing walworth valve epn ems appliable see pdf ems r pg attach edms ar cr ems not applicable epn unless revise include additional epn per des ec adoc update cvi dwg note indicate ems applicable epn cond va b ems not currently indicate applicable epn note remove cvi dwg ec adoc update cvi dwg note indicate ems applicable epn cond va b c ems not currently indicate applicable epn note remove cvi dwg ec adoc update cvi dwg indicate ems applicable epn cond va b c ems not currently indicate applicable epn cvi dwg update remove incorrect information indicate ems applicable drawing recommend cancellation wr initiate part ar cr implement ems cond va b c cond va b c wr not implement exist ems not actually applicable epn
385729,CAQ,D,CAQ:D,cardox hose reel lamp extinguish normally lamp co hose reel burn informed mcrt west
384788,NCAQ,3,NCAQ:3,pwc xr not restore require wci monitoring potable water turbidity state requirement wac pwc tbit pwc xr instrument use meet requirement pwc tbit function properly effluent turbidity indication recorder pwc xr fail downscale effluent turbidity recorder information use satisfy washington state flocculator efficiency requirement related cgs flocculator performance report state per wci recorder pwc xr list state drinking water standard regulatory equipment therefore require grade pri wr initially grade pria change pria also wci require equipment restore service within day not meet pwc tk sample turbidity result ntu lt limit ntu establish temporary log record flocculator turbidity within minute start flocculator hour run chemistry leave voicemail wa department health inform recorder time
391593,NCAQ,4,NCAQ:4,sec cctv require maintenance sec cctv require maintenance contact security information
394238,CAQ,C,CAQ:C,e cb find moc pin force test lb find moc pin force test lb adjusted moc pin force generate cr e cb condition correct wo
391463,NCAQ,4,NCAQ:4,mte suspended lose calcode ashcroft gauge psi not locate suspended lose no activity met track portal j def write no action required none trending purpose
398589,NCAQ,3,NCAQ:3,cross functional mid cycle readiness review cross functional team assemble perform independent look previous yearaos station performance self critical look major functional area perform several performance gap identify team recommend assignment applicable department validate teamaos finding develop corrective action close gap necessary work management online work outage wm project management pm performance gap ai wm number work item fail complete work week due failure adhere key work management milestone exception contribute lower weekly completion rate instance failure complete safety system window current perspective behavior contribute work week failure complete scheduled work example roa ts replacement walk not identify replacement temperature switch not fit like instal switch cr fail hepa test no replacement filter available cr hpcs p oil sight glass oil drain plug replacement order not like like cr performance gap ai wm communication continue challenge work management team member lack timeliness detail lead work fail complete schedule delay current perspective example see r outage control center turn daily work work group example hssf work not complete schedule due poor communication work week manager electricians operations cr work fd p delay due clearance order not hang concern sampling method previously discuss meeting not communicate shift crew fp v maintenance delay hour due failure communicate known issue valve isolation leak cr discuss department manager
390404,CAQ,C,CAQ:C,ewde several error need correct perform work wo wma eho ad several error find ewde error drawing not match field need correct also identification control switch main control room simulator need change reflect epn ewde contacted supervison engineering resolution write cr
385315,NCAQ,3,NCAQ:3,nrc observation resident note potential gap reg guide no guidance ensure operator perform clearance order check watch not lose sight fundamental duty monitor respond plant operation develop guidance ensure operator understand clearance verification acceptable require request perform verification watch outside necessary implement work response emergent situation discussed issue licensing operation management cr assign operation management no safety concern vilolation associate issue
387131,NCAQ,3,NCAQ:3,evaluate protect requirement fpc evaluate protect system requirement fpc ppm specifically fpc sys b time f great hour currently guidance protect tsw rcc single pump system take fpc pump system service maintenance seem overly redundant system redundancy build ensure functionality running pump issue additionally either tsw rcc one pump become nonfunctional either per equipment issue plan maintenance ppm direct protect remain component protect single pump tsw rcc system not prevent plan maintenance take one pump either system recommend remove requirement protect tsw rcc component time f great hour reduce require require manpower perform task line deliver nuclear promise discuss shift sro ro
391559,NCAQ,3,NCAQ:3,columbias sat knowledge decline identify maintenance technical trng self assessment multiple interview non training station personnel varying level multiple organization determine individual not understand role systematic process knowledge gap lead not understand performance analysis process importance criticality perform management observation training low number living accreditation self evaluation report laser technical training potential contributor elimination curriculum review committees crc reduce opportunity direct incumbent line management engagement result least one program operate reactive mode follow crc elimination document self assessment discuss training management
394335,NCAQ,3,NCAQ:3,rfw pa axial thrust float measure au mechanical maintenance notify engineering discover axial thrust float rfw pa au upon review omm manual call nominal axial thrust float au au total float au indicate mil dual thrust monitor bottom limit aualertau range however line thrust monitoring equipment rfw pa rfw vbi xe pa trend mil au currently also ongoing investigation bravo feedwater pump rfw pb axial thrust issue total axial float au ref cr wo bravo pump axial thrust trend reach aualertau range document continue ar cr associate odmi addition tow probe measure thrust bravo pump differ approximately au thrust notified eoct east see probe b indication probe probe b
397811,NCAQ,4,NCAQ:4,mt elev tb east elevator stick tb e mt elev turbine building east elevator stick tb elevation door verify close properly power cycle elevator attempt reset logic elevator remain stick tb informed mcr placed elevator service barrier place tb east side elevator
393995,NCAQ,3,NCAQ:3,rll change plan tagging generator grounding main generator iso phase bus confusion hang ground iso phase bus developed plan ground instal generator side tg disc link b c static ground place generator side clam shell link see word doc edms detail make sure supervisor understand plan ground generator isophase bus per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
384354,NCAQ,4,NCAQ:4,control room enter abn hvac mcr enter abn hvac due mcr ambient temperature exceed f likely primary culprit wma tcva andor control loop contribute cause weak wch crb detail mcr temperature f f last day shift wma fn thereby cause wma tcva become control throttle valve mcr temperature mcr temperature start slowly increase temperature note f abn hvac enter shift back wma fnb engage wma tcvb temperature immediately drop f stabilize wch cr b presently maximize cool accord ops
391269,NCAQ,3,NCAQ:3,netcomp epo write cache battery failure perform reboot support maintenance resolve ilo issue cr netcomp epo find multiple error bio screen ilo relate one critical error write cache battery hp smart storage battery failure prevent server boot need replace not impact operation server perform cyber security function not reportable condition recommend computer engineering generate cr notify sm cyber security
395694,NCAQ,3,NCAQ:3,rll control room def tag closure tracking untimely process monitor track disposition control room deficiency tags not place not implement result last minute scramble determine disposition status open control room deficiency emergent issue team prior mode change last minute item except brand new one find either complete ongoing action disposition could identify track sooner continually outage suggest operation implement go method review open control room deficiency not wait last minute search resolution
396743,NCAQ,3,NCAQ:3,fp p run lt minute fp p not run require minute monthly surveillance wo operator transcribe start time incorrectly lead believe start minute earlier inadequate run time catch review surveillance require fp p run meet minute require run time per ppm discuss crew management operator reperforme ppm meet minute run time fp p surveillance complete sat
389394,NCAQ,4,NCAQ:4,rrc cb asdb auxiliary switch per step c contact resistance criterion limit less ohm per engineering replacement aux switch require cat id notified supervisor engineering resolution obtain engineering per step c rrc cb asdb
386256,NCAQ,4,NCAQ:4,oily water find outside slop drum water puddle trace oil find slop drum tg lead drain connected sump drum find approximately full hose secure drum cause believe hose pressurize allow water spill outside drum roughly gallon oily water enter sump drain clean spill report appropriate personalt sump
398342,CAQ,C,CAQ:C,baseline configuration document require revision go audits critical digital asset cda baseline configuration reveal gap require revision gap base revision process require different information change make consistent documentation change base industry operating experience audit cda baseline configuration go identify additional gap gaps identify correct identify submit cyber security assessment team csat review approval not reportable event cfr cda baseline document digital master data sheet revision need cause change assessment process base internal external influence requirement provide consistent response add additional information provide clarity item low medium risk industry inspection identify similar issue station categorize issue minor ncv cgs not inspect identify issue base review operating experience
396036,NCAQ,4,NCAQ:4,cond dpib currently read downscale cond dpib currently read downscale cond hxb dp indication appear instrument may isolate informed crs sm
387275,NCAQ,3,NCAQ:3,sop refuel ops need new step first step sop refuel ops section ensure grapple camera light turn allow time light cool water prior lift mast water light generate lot heat pull water still hot cause dry quickly increase potential radiological airborne release please add one step ensure light cool write procedure change request
389716,CAQ,D,CAQ:D,cia psa find tolerance perform isp cia q step cia psa find tolerance setpoint psig admin limit trip find psig calibrate cia psa setpoint psig notify crs supervision initiate cr trend purposes rx e ir
392699,NCAQ,4,NCAQ:4,initial training exam failure individual hp technician initial training program fail exam hp radiological risk management notified rp supervision follow remediation individual successfully pass second exam
389681,CAQ,D,CAQ:D,security cctv cctv tower not function design contact security information comp measure post security supervision notify cr wr generate electrical support compensatory measure establish place
395775,NCAQ,3,NCAQ:3,b reference note not exist b section state smoke fire damper shall furnish instal per note drawing ec delete note drawing wma fd disconnect woa smdab fail update b write cr document need update b document issue assign ar dmc
391046,NCAQ,4,NCAQ:4,ams recorder replace perform without ppm hp eq hp eq c recorder require replace calibrate within tolerance notified supervisor write cr radwaste hp cage area
393259,NCAQ,3,NCAQ:3,cooler group flow switch paddle find break replacement flow switch cooler group wot e tr replace oil flow indicators remove flow switch find broken paddle paddle lose cooler group per factory rep top heat exchanger recommend work order task remove top oil piping elbow look heat exchanger visually bore scope also recommend contingency task replace cool group stage spare cooler group plan event paddle not find remove note flow switch replace transformer r flow switch replace part retrieve no miss paddle three flow switch remain replace time notified occ initiate cr
385737,NCAQ,3,NCAQ:3,sop hvac wch lu different sop hvac wch lu say wch v wch v wch v wch v close say wch v wch v wch v wch v close cap
390945,CAQ,C,CAQ:C,incomplete sureveillance procedure submit record control processing surceillance procedure csp inst submit record control processing without assigned reviewer signature date notified supervision return incomplete record chemistry completion resubmittal surveillance procedure csp inst complete resubmitte record no action require
396090,NCAQ,3,NCAQ:3,wo model capping liner need improvement hpi operation liner grapple guidance safe operation pre operational check use grapple hpi attach referenced model work order perform capping processing liners discussed concern wo planning hp supervision
397873,NCAQ,4,NCAQ:4,receive oscillograph started alarm receive oscillograph started alarm due kv neutral oc j reset bpa report low monumental hanford line relay back plant inverters hotwell feedwater heater controller containment vacuum breakers exhibit normal operation kv kv portion grid not affect tr tr b voltage kv kv
385690,NCAQ,2,NCAQ:2,plant evaluation industrial safety external evaluation identify area improvement worker not recognize hazard perform work instance result recordable injury potential consequential event contributing supervisor not engage worker address deviation event occur condition not immediate direct affect plant equipment leadership team brief no immediate action require
394566,NCAQ,4,NCAQ:4,r lesson learned east smoking area outage siemens worker work east end turbine building last night tgb east tgb crane bay door open cigarette cigar smoke enter building cause discomfort allergic reaction per siemens personnel recommend move designated smoke area different location schedule outage provide cr information siemens worker express concern en safety
386407,NCAQ,3,NCAQ:3,update instruction upcoming lis xx replacement performance work order several issue identify create work delay instrucition amend perfomrance work order go forward look ahead perform amend instructions similar work week come amend work instruction reduce delay time planning contact cr initiate contact wwm
389706,CAQ,C,CAQ:C,ship software issue shipping characterization radioactive material shipment not meet dot radioactive requirement non dot shipment manually use computer program last month type shipment characterize manually accordance ppm issue integrated shipping inventory program isip software discover implementation ppm computerized radioactive waste material characterization recent non dot shipment characterization report generate software provide conflict characterization shipment one block report identify shipment aulimited quantityau another block report identify shipment aunon dot radioactive materialau review report software identify software not provide necessary information need characterize shipment aunon dot radioactive materialau dot definition radioactive material cfr material contain radionuclide activity concentration total activity consignment exceed value specify cfr isip software report activity material compare value cfr software not report total activity consignment rpm shipping supervisor notify software vendor notify issue shipment characterization review total consignment activity accordance ppm cfr non dot shipment characterize manually use ppm
400164,NCAQ,4,NCAQ:4,mte find tolerance calcode honeywell pressure transducer model tje find oot rejected unable zero adjust specs not use calibration cycle no plant impact def write no action required none trend purpose
394513,NCAQ,3,NCAQ:3,no occupational health personel nightshift r no occuaptional health personnel nightshift outage people shift many strenuous work work long hour sometimes physically challenge condition last three nightshift two significant medical incident first responder awesome case would seem medical coverage large workforce condition would lend well support station focus area safety first risk management core business write condition report staff oh outage never occur columbia columbia highly train emergency responder site first scene serious event significant medical situation oh clinic not equip diagnose treat condition result transport site hospital emergency room hanford ambulance care need hospital transport available occur without oh presence medical situation less significant nature first aid response available use first aid kit locate throughout plant assistance need locate kit supervision andor safety personnel help oh clinic open day per week p consultation follow andor care input also available oh supervisor emergency basis hour via pager cell phone absence oh staff site nightshift normal not nightshift normal not present increase safety risk personnel no action require
398956,NCAQ,4,NCAQ:4,bs dva fail open receive steam dump valve not full closed alarm control room operator notice bs dva indicate full open no valve reposition reactor power pressure level normal stable power reactor feed water inlet temperature f normal power
391134,CAQ,D,CAQ:D,dsa fb bent ring groove bottom filter housing upon disassembly dsa fb wot ring groove bottom filter housing find bent contacted engineering document find condition inspected filter bowl housing full ring contact area identify bent groove not not appear impact ring seal look inventory replacement filter head housing not onsite engineering concur pursue assembly exist condition desire future planning could puruse entire housing replacement future window uploaded picture edms license renewal form fill wo despite ring groove bootom filter housing seating surface look sat unaffected bent groove not appear concern perform intended function recommend plan replacement next available window restore degrade condition rep rege assignment beencancelle compliance supervisor concurrence
392110,NCAQ,4,NCAQ:4,gsb pap argos service argos hp eq locate rca exit point gsb service due low background count body detector place monitor service contact rp supervision initiate wr gsb pap rca exit
394013,CAQ,C,CAQ:C,al llrt rcc v rcc v rcc v exceed admin limi combine leave llrt rcc v rcc v rcc v exceed admin limit sccm record leak rate sccm notified llrt sro occ
398370,NCAQ,3,NCAQ:3,fall protection qualification issue nine canyon nine canyon supervisor contact lack sfab ai fall protection qualification wind generation tech pqd database individual hire supervisor indicate individual assign sfab personnel requirement form time hire documentation fall protection training send training department upon receipt supervisor ask contact training support correct issue email send qms get qual add affected individial no addition action necessary
400737,NCAQ,4,NCAQ:4,tdas remote vdc power supply fail tdas remote power supply check pm several vdc power supply exhibit low voltage high ac ripple need replace tdas remote vdc mvac ripple tdas remote vdc mvac ripple tdas remote vdc mvac ripple tdas remote vdc mvac ripple notify supervision computer engineer write cr wr
387049,CAQ,D,CAQ:D,ids p security ids not function design contact security extension detail compensatory measure post security supervision notify cr wr generate electrical support
388320,NCAQ,4,NCAQ:4,hot spot locate hot spot hs identify upon survey aufpc line overhead next rra cc locate rx ao hs properly label requirement procedure satisfy
398879,CAQ,D,CAQ:D,fdr pb sump pump abnormal operation fdr pb sump pump find abnormal discharge trend rw collection tank appear pump lose suction momentarily move water despite run light light continuously see attach edms doc pic yokagowa trend note fdr tk influent shift edr tk time picture also note fdr pa not available due suspect blown fuse ref wr investigation repair least one pump prioritize informed mcrrw switch tg pump
400244,NCAQ,4,NCAQ:4,tb water leak near cas compressor get bad water leak ceiling cas compressor get bad see ar informed sss sm write cr tb g
398642,CAQ,D,CAQ:D,crd hcu high water level alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level dispatch ops investigate remove excess water hcu initiate crrb
392874,NCAQ,4,NCAQ:4,e mce gfip bulb push socket ops round observe burn light bulb e gfip e mce attempt make extract bulb slip back flush socket attempt extract use duct tape bulb slip back reach socket please remove bulb repair socket necessary notified supervisor rw e mce non safety relate load shed fa signal
392554,CAQ,D,CAQ:D,isfsi cctv not operate intend contact security detail not reportable compensatory measure place
402090,NCAQ,3,NCAQ:3,need revise perform fire protection sprinkler system internal inspection find section not proper instruction inspect restore dry pipe system seperate section attachment dry pipe system specific step isolate restore dry pipe system specifically second option may remove dry pipe system together revise section include internal inspecton since perform every year faceplate need remove reset contact origiator fire protection engineering department
398065,NCAQ,3,NCAQ:3,potential trend r outage radiological performance july fas meeting potential trend outage radiological performance discuss r six instance inadequate behavioral human performance radworker could result radiological event ram find outside rca total dose alarm unanticipate dose rate alarm ca exit non compliance rwp dressout violation condition report initiate validate potential trend complete trend validation worksheet per tm trending manual recommend ncaq severity ar rpops additionally cr review event radiological services personnel contribute human performance event result lose time injury osha recordable injury department clock resets crew clock reset
390407,NCAQ,4,NCAQ:4,potable water leak discover near b security access bar approximately leak discover near b security access barrier leak appear originate abandon leg east pw loop leak isolate close pwc v pwc v control room supervisor notify well management wo write repairpwc v provide pw abandon line ne pa fence
401520,NCAQ,4,NCAQ:4,battery not hold charge manlift identify battery manlift e eq sl rx woudl not provide power lift long lift plug verify full charge attempt move drain rapidly move lift safe storage location leave unplug checked water battery sat not hold charge
398241,CAQ,D,CAQ:D,recieve slc tank level high alarm tdas x also high recieve slc tank level high alarm tdas x also high suspect level indicator foul investigate correct requset permanant fix essentially nuisance area take time dose fix write ar
401047,CAQ,B,CAQ:B,nrc chem rad cms risacalibration frequency change pmid calibrate radiation instrument cms ris pm frequency extend year year per ar rigorous technical justification extension not provide calibration per pmid schedule perform per wo work cancel follow change pm frequency recent calibration instrument per wo instrument contain keep alive source downscale alarm notify operation instrument fail next schedule calibration instrument per wo extent condition calibration cms risb review per pmid find last calibration complete per wo calibration frequency extend year caq severity responsible group b radpr risk probability consequence medium b cause uncertainty cause clear license base document not review prior calibration frequency change ar cr address ar cr per swp cap assignment resolve ar cr create address issue document ar cr appropriate cross reference add
398736,NCAQ,4,NCAQ:4,missed rwp post job review post job rwp complete however due hte rwp not take hold post job miss notified supervisor create ar self track completion post job review
393028,CAQ,C,CAQ:C,unable perform isp rwcu q unable perform isp rwcu q due open wo work order intend use fix broken terminal strip order perform instal q need revise reflect change make wr initiate cr contacted sm wo halt sm cr initiate procedure revise issue allow performance surveillance wr repair terminal
391891,NCAQ,4,NCAQ:4,tsw fa stick backwash mode tsw fa stick backwash mode investigate repair necessary informed mcrtsw fa cwph
384767,NCAQ,4,NCAQ:4,inadequate notification ppm revision ec week inform revision ppm need ec tmu pa pump upgrade modification put strain limited resource available ensure revision issue time work recommend notification revision need give earlier process generation ec assignment update vol generate pump engineer assignment ask procedure revise rather markup provide maintenance procedure coaching provide individuval ensure adequate time provide procedure update recommend trend
390849,NCAQ,4,NCAQ:4,receive recirc b system vibration high find rrc vbi pb xe red alarm light flash high indication mil identify no abnormal thrust bearing temperature trend note occur rwcu troubleshooting briefly isolate rwcu demin raise lower rwcu flow alarm reset
387237,CAQ,D,CAQ:D,license basis procedure sync change operational quality assurance program document oqapd final safety analysis report fsar via ldcn support deliver nuclear promise dnp efficiency bulletin eb associate procedure change make active asset suite without support licensing basis document lbd e oqapd fsar make active time licensing document change notice ldcn hold release simultaneously procedure however one procedure associate hold automated procedure process workflow appw three procedure no hold sign final approver available release th procedure hold hold not associate document action therefore lbd procedure sync notify manager quality regulatory affairs write cr quality licensing work rim expedite release oqapd fsar support revise procedure recommend cat trend quality ldcn change oqapd fsar go live today revision oqapd asset suite fsar update licensing tree complete
402101,NCAQ,4,NCAQ:4,undeclared prohibited item contractor commercial tenant bring prohibited item security checkpoint prior arrival contractor inform prohibit item consequence bring item security deny access notified point contact contractor commercial tenant
392623,NCAQ,4,NCAQ:4,housekeep need transformer yard oil absorbant transformer yard need flammable proof container dispose oil soak absorbant inservice transformer variying level oil leakage generate oil soak absorbent waste small stratigically locate oil absorbant waste would greatly enhance houskeeping effort transformer yard transformer yard require special qualification control key entry flam place outside transformer yard close proximity east mangate informed mcr oil absorbant waste locate outside east man gate
387890,NCAQ,4,NCAQ:4,no lighting rw valve gallery pipe space room no lighting rw pipe space room room inside valve gallery room c door c notify hp lead initiate cr wrrw pipe space room
401581,CAQ,D,CAQ:D,mte oot calcode stephens analytical hygrometer model ddl dewluxe find oot adjust within specs efin eval mte not respond no data could take thus no erronous datum def write no plant impact no action require none trending purpose
402059,NCAQ,3,NCAQ:3,minimize free releasing material rca big box clean box free release rca time year transport psf instrument calibrations inside box box use transport free released mte suggestion would store big box clean box outside rca freshly calibrate mte return plant psf transport cart inside rca use transport material back tool crib big box clean box never enter rca mean would never need survey free release future several instance hp technicians find radioactive speck wheel big box clean box survey release rca way would eliminate risk associate free releasing cart frequently weekly see edms doc initiated cr notified supervision via e mail
395756,CAQ,D,CAQ:D,security ids need maintenance security ids pin need maintenance zone not operate design cr wr initiate security supervision notify
398887,NCAQ,4,NCAQ:4,piece mte suspend intil r piece mte passed closeout calibrations suspend r not use since cald calcode c proto torque wrench model def write calcode amp crimper model ab def write calcode amp crimper model def write calcode amp crimper model def write calcode fluke temp probe model tu def write no plant impact no action require none trending purpose
390021,CAQ,D,CAQ:D,mw mw not work design compensatory measure place contacted plant electrician support generate cr wr compensatory measure establish mw
394315,CAQ,D,CAQ:D,prm sr find secure perform csp inst chemistry daily channel source checks discover prm sr trouble light lock sample rack secure instrument log indicate initiating condition ngd ac not valid chemistry supervision specialist inform supervisor inform ic crs cro inform prm ris instrument log review compensatory measure enter loss prm sr trsmmaint flow verify prm sr corridor
384934,NCAQ,3,NCAQ:3,lead find lift e cp c pe investegation computer point f cond hxc shell press wr ic tech discover cause fail indication lead computer input assembly find determe tape write cr wr
385454,NCAQ,3,NCAQ:3,procedure enhancement purpose attempt open msivaos faster add option instal key ms rms ms rms step note isolation isolate eventually key may help operate crew begin depressurization faster
388129,CAQ,C,CAQ:C,nrc crd pump oil bubbler different configuration nrc resident identify inboard oil bubbler crd pump different piping configuration crd pb straight piping connection side bubbler bearing housing crd pa piping configuration look similar drain trap sink review omm manual cvi omm c page show bubbler piping configuration match field configuration crd pb oil level visible sight glass bear housing pump visible oil bubbler lubrication bearing not concern see edms picture write cr
387744,NCAQ,4,NCAQ:4,replace asd glycol filter trend datum show drop resistivity need replace filter gy fa approximately mohm monitor trend dataasd building
394650,NCAQ,4,NCAQ:4,hv stem degradation observe packing hv stem identify degrade
392342,NCAQ,4,NCAQ:4,hp eq unequal sheave size sheave size motor small sheave size pump belt run near bottom sheave pump little belt wear belt may start run bottom sheave instead side sheaf make equal belt size match current belt ride correctly motor sheave may easy change sheave pump match sheave motor no change belt size would require notify supervisor write crhp eq mobile unit mount hand truck
384066,NCAQ,3,NCAQ:3,unauthorized storage flammable storage locker aerosol aerokroil penetrating oil find dg flammible storage locker monthly chem storage inspection dg locker authorize storage dessicant due potential incompatibility no chemical authorize note issue use authority belong mechanical maintenance remove oil return tool crib proper storage provide coach issue identify cr
398969,CAQ,C,CAQ:C,deh fluid aifluid turbine oem recommend limit exceed lab result deh fluid sample take september return three value exceed deh fluid oem recommend limit two also exceed turbine oem recommend limit limit relate high particulate count give size range particle count ml sample micron lt micron ai lt micron ai lt subject sample return count particle size micron micron ai micron epri deh fluid maintenance guide section table provide turbine oem particle count recommendation siemens westinghouse unit cgs limit see document edms micron particle limit micron particle limit micron particle limit measured parameter within normal band trend information second test reveal fluid turbine oem limit exceed last cycle see multiple occurrence cause determine fail insulation vicinity deh line well steam leak blow near deh line deh line expose excessive heat condition reemerge leak ss line near ms vb may contribute condition may walkdown need perform flc investigate heat reach deh line also write cr filter high dp replace reviewed epri guidance inform supervisortge
386291,NCAQ,4,NCAQ:4,operator observe not use handrail multiple observation operator not use handrail ascend outside stair west side kootenai part operator responsive feedback occassion give justification not use safety measure coach individual inform aomc
384154,NCAQ,3,NCAQ:3,unknown change fpc dma p prepare remove fpc dma suppression pool cleanup note p drop no apparent reason fpc dma reach p psid fpc dmb precoate place hold around could place service fuel pool fpc dma exhaust rhr pb start min run secure fpc dma close reach high p alarm setpoint psid prior remove service p check drop psid look back history note p go psid no apparent reason request engineering evaluate infrom control room initate cr changed cr title description field correct component fpd fpc
390321,CAQ,C,CAQ:C,rwcu precoat tank overflow backwash precoat rwcu dmb rwcu precoat tank overflow abn rad spill enter due radioactive spill spill stop secure rwcu p precoat pump quarter inch water floor hp inform evacuate area csco generate configuration control initial investigation identify human performanc error not equipment issue rw
388796,NCAQ,4,NCAQ:4,light ir p room light fixture ir p room please replace notified smgt write cr rb ir p room
400870,CAQ,C,CAQ:C,ppm standby service water system effluent monitor ch b performance wo cc rc standby service water system effluent monitor ch b discover cd source strength not enough perform section lld setpoint determination cd source short half life decay point no longer give desire cps notified supervision contact chemistry hp see another source available would meet requirement hp chemistry support may need purchase new source not one available
396696,NCAQ,3,NCAQ:3,r create instruction eoc acumen data dump create eoc instruction procedure spell file get support dmonicore acuman data dump current procedure not detailed accurate enough identify get file document also ensure eoc exposure individual fuel bundle obtain subsequent special nuclear material inventory assign reactor engineering initiated cr
392894,NCAQ,3,NCAQ:3,recommend enhancement ppm recommend add sop msr ops pl information ppm section reactivity manipulation list per sop msr ops transfer msr nd stage excess steam rfw hxab main condenser may result power increase due feedwater temperature reduction
401092,CAQ,C,CAQ:C,qa cr not compliance swp cap qa cr aucyber vulnerabilities not review require time frameau severity c not compliance swp cap aucorrective action programau cr write identify vulnerability assessment not review require time frame cr not show correction action ca backlog report visible management no open ca assignment vulnerability assessment review not complete requirement see edms detail factual basis ar caq severity c originate assignment screening take aucompleteau status however screen first step vulnerability review process assignment mitigation perform next vulnerability review process step form vulnerability review assignment asgn action remain open aureview complete vulnerability screening form provide recommend action implement patching configuration change au determine recommend action part vulnerability assessment per swp csw step therefore assignment ca assignment resolve original condition adverse quality no evidence carb approval corrective action establish longer day ar open great day vulnerability assessment not complete await review mitigate action approval signature insight interview cyber management reveal prepare form not records yet mitigation action not yet review approve management signature require form consider complete signature occur assignment interview cyber staff reveal nrc increase scope vulnerability cr initiate add significant additional amount vulnerability review contact assistant manager cyber security deficiency identify au csq audit recommend assign itmgmt reccomend cat c itmgmt cause know error classification assignment type use qa identify assignment ca type not asgn type risk low action ensure item review complete
394365,NCAQ,4,NCAQ:4,xd fail operability test xd require maintenance contact detail security supervision notify initiate cr wr contacted ic supervisor support xd take service
393756,NCAQ,3,NCAQ:3,tb heater bay cleanliness walkdown heater bay note work group not appear clean work upon completion work see attach photo edms discuss hp item technician no worker observe actively workinge location picture initiated cr cr inprog approved cr move sro ops review williams plant services work progress crew break picture take pipefitter process grind pipe elbow take work break schedule heat management drive later shift grinding complete work area clean manage properly craft coach requirement process house keeping accept coaching no additional action require time cr close
396733,NCAQ,4,NCAQ:4,ec mark ecp dg insp b incomplete ecp dg insp b markup provide ec implementation not provide precaution limitations notes prior revise step provide operator awareness operability clarification switch position consulted operations add ecp dg insp b currently routing recommend trend cr
392196,NCAQ,4,NCAQ:4,mte oot calcode proto torque wrench model c ft lb find oot adjust within spec new never use def write no action required none trending purpose
395549,NCAQ,4,NCAQ:4,md v indicate intermediate md v currently indicate intermediate valve indicate full open full closed depend upon turbine latch condition request maintenance investigate repair ppm require signature item notify nightshift occ ops rep sm
388502,NCAQ,4,NCAQ:4,late entry esom hp technician health physics technician hold hour support dayshift shift coverage esom pqs not update reflect additional hour not result violation work hour rule updated pqs verify no work hour rule exceed
392113,NCAQ,3,NCAQ:3,typo ewde ewde contain typo need correct quadrent c drawing say ms ltd ms ltb mistake intruduce rev cvi dwg h correctly show ms ltb contact engineering anad obtain concurrence efin htat typo write cr
400611,NCAQ,4,NCAQ:4,htp fp f loss continuity light flash htp fp f loss continuity light flash accord placard panel f anti siphoning vent initiate crwestern wall outside flocculator building
