AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
398164,NCAQ,3,NCAQ:3,alara suggestion rw resin processing area rp department not person available operate pendant crane support rad waste processing maintenance department ask could send someone proper qualification work move high radiation resin liner behind shield rad waste processing area via remote grapple fly area land onto trolley locate trolley pit park far west next grapple delatche liner trolley liner move far east pit liner rig pick overhead crane fly south lower shield cask locate truck trailer would benefit visual marker crane operator help align move would utimately save time thus dose observation discuss maintenance individual suggest marker put place next recommendation discuss rad waste worker think idea not pursue deal high dose rate liner second save dose save see photo trolley pit attach edms
398825,CAQ,D,CAQ:D,test equipment need recalibrate isp cms x step reperforme due ektron temperature simulator drift mid range mte would notified operation c supervision use different ektron reperformed step return defective mte tool crib signage not use
394892,NCAQ,3,NCAQ:3,cond va cond vb disc body interference pack cond va b stroke full open disc remain open position result disc rest body hinge pin boss due wear hanger arm disc stud hole hanger arm shaft move point disc no longer contact body valve close due gravity provide picture eoc evaluation condition tb e
397810,CAQ,D,CAQ:D,evaluated suppliers list approve supplier problem statement evaluated supplier list esl show supplier accredit iso approve use not align station quality assurance program operational quality assurance program description specify version standard acceptable set list identify supplier inactive communicate supply chain services calibration lab supplier no longer approve use
395698,NCAQ,4,NCAQ:4,stage insulation throw away walk rfw pa discover stage bag material tool ms va discard bag stage sign well bag label austaged ms vaau include bag blanket insulation require reinsulate valve well tool install insulation new blanket fabricate instal no resource plan extra work notified supervision take measurement require insulating blanket initiate cr cr tracking purpose onlyms va
392135,CAQ,D,CAQ:D,hpcs c suspect blow fuse perform operator round hpcs diesel observe air blowdown flow dsa dy weak diminish compare normal pressure downstream dsa dy dsa pic read psi two air receiver read psi dsa pi psi dsa pi return hour later note one compressor run charge air receiver psi dsa pi psi dsa pi pressure downstream dsa dy dsa pic psi end day pressure downstream dsa pic observe low psi air receiver normal pressure psi psi hpcs c battery charger lister diesel battery show less amp suspect hpcs c blow fuse reference ar posibly check list diesel battery voltage write cr notify crs
399245,CAQ,D,CAQ:D,front end loader flex veh non functional perform flex debris removal equipment training session front end loader flex veh intermittent issue loader operate reverse would intermittently shift back neutral condition result flex veh non functional error code display note assist vender assist troubleshooting flex veh drive build schedule preventative maintenance troubleshooting perform vendor john deere contact problem appear shifter rocker switch base symptom facility mechanic replacement part tonight begin replacement tomorrow contacted supervisor shift manager excavator flex veh currently stage flex debris removal equipment training area across evaporation pond locate east plant flex veh functional unprotected flex veh non functional unprotected lcs direct day restore one credit debris removal vehicle functional protect status flex veh currently build automotive shop normal storage location build
393409,NCAQ,4,NCAQ:4,hd lsbl lessons learn hd lsbl low level switch monitor hp heater b open low level work order initiate replace hd lsbl repair effort craft find wire terminate terminal instead terminal document determ reterm sheet terminal common terminal form c contact wire terminate terminal circuit would never complete one two contact would always register open switch change state imply wr corrective action complete incomplete understanding circuit design well improper verification upon work completion c maintenance engineering work resolve issue via wo notified eoc shift manager work ic maintenance resolveturbine generator building elevation f
397372,CAQ,D,CAQ:D,sec ids not function design cas receive malfunction sec ids zone not function design request electrical maintenance investigate cr wr generated compensatory measures initiate
390693,NCAQ,4,NCAQ:4,mcr phone move avoid damage plotter housekeeping tour notice phone back mcr poorly position regard new plotter phone cord dangle get snag potentially break expensive piece print equipment recommend move handset east side pillar allow well access phone prevent equipment damage write cr wr phone back mcr plotter
388736,NCAQ,3,NCAQ:3,fdr fu miss u bolt discover assembly assembly fdr fu wo discover u bolt pipe n nozzle hanger fdr fdr fu tank find missing see edms picture notify engineering planning mcr initiate cr
383874,NCAQ,4,NCAQ:4,radwaste elevator get stick elevator get stick not open door cause hp become lock elevator manually open door release hp elevator hold cell attempt fix door manually opening door several time release hp elevator initated ar remove elevator service no injury result incident elevator outer fire door close
383881,NCAQ,3,NCAQ:3,leak cond vb worsening leak document ar get bad informed mcr
391495,CAQ,C,CAQ:C,dea fn spare ppm pmid deficiency performance wo identify review past work order lubricant use could not verify correct one chevron sri use performance current pm double shielded bearing instal aulike likeau get instal plant cr document issue ppm approved lubricants identify epnaos list pmid dea fn spare dea fn dea fn dea fn lubrication not require motor bearing double shield discussion research system engineering identify spare fan not double shield bearing require lubrication every month chevron sri ppm need revise add specific motor pm work instruction change indicate correct lubricant use see edms motor information document additionally pmid dea fan spare dea fn spare lubrication year pm ref dea fan spare rotate spare dea fan rotors month pm ref perform maintenance different interval recommend assignment system engineering provide direction follow unverified lubricant use installation double shield bearing not whether ppm update work instruction determine pmid retire sms discuss manager system engineer contact mcr initiate cr
387509,NCAQ,3,NCAQ:3,sop mt aop test require procedure change step send copy complete attachment main turbine system engineer need remove current practice use dataglance upload entire complete procedure attach work order electronically complete procedure ewp engineer get information dataglance data immediately available
401715,NCAQ,3,NCAQ:3,oi vs qual directory discrepancy note discrepancy oi operations qualification management qualification directory section no discrepancy not affect watchstander qualify appear change make qual directory not get relay change oi match notified ops crew manager notify training
395365,NCAQ,4,NCAQ:4,excessive amount high toc water excessive amount high toc water unknown source sample pump barrel rd time week normally flow cas compressor moisture blowdown small stream notified sss sample pump barrel laborer recommend find source inleakage
396078,NCAQ,4,NCAQ:4,rp condenser r meter calibration service provider change previous vendor fluke biomedical calibration service rp condenser r meter chamber calibration standard health physics instrument irradiator calibrator calibration change instrument submit march fluke victoreen instrument manufactureaos parent company announce may would no long provide calibration service victoreen model condenser r meter chamber set provide service past year no longer maintain accreditation equipment due age obsolescence instrument another accredited laboratory ks associates inc authorize industry recognize calibration laboratory offer provide calibration service instrument foreseeable future although instrument old still dependable accurate standard model still commonly use nuclear medical field however eventually require replacement point next year class g non plant hp instrumentation discuss issue rad support supervisor arrangement make ks calibration instrument send service long term rp consider possible replacement model calibration standard plan funding necessary normal annual department fy budget planning process suitable replacement standard generally around k cr write document change laboratory calibration service reason change replacement must budget no action need
402054,CAQ,D,CAQ:D,e rly trb find emergency closed position respond fire alarm fcp drop sys deluge backup xfmr tr b trouble main control room discover e rly trb find emergency closed position normal position relay position normal closed outside temperature degree f cool fan not run time locally transformer e tr b e emergency power alarm lamp not illuminate e emergency power alarm lamp write not illuminate durre testing wo ar wr submit previously informed crs write cr
395504,NCAQ,4,NCAQ:4,mcr tag printer not work correctly small caution tag printer mcr not correctly print tag contact issuesmall caution tag printer mcr
402150,NCAQ,3,NCAQ:3,md v not stroke monthly cycle ref wo md v not stroke open first attempt monthly cycle md valve second attempt md v stroke open close normal suspect solenoid ms spv may stick deenergize intent ar trend finished wo
387295,NCAQ,4,NCAQ:4,hf pipe union fitting small h leak small h leak inlet outlet pipe union fitting hf see emds snoop check video inform supervisiontb west h dryer skid
397252,NCAQ,4,NCAQ:4,broken thermostat gsb lunchroom work area gsb building level maintain high degree f range due broken thermostat lunchroom thermostat locate behind icemaker close window location tend vary temperature ice machine compressor cycle also warm significantly since direct sunlight part day cr createdgsb lunchroom
398944,NCAQ,3,NCAQ:3,lesson learned rcic spare parts replacement spare bonnet trap available rotational replacement perform maintenance trap rcic september rcic maintenance outage craft encounter thread gall lock nut item dwg cvi condition note past maintenance valve date back ideally would effective pre assemble bonnet replacement kit would allow short removal replacement time craft shorten outage time period initiate ar
399786,NCAQ,3,NCAQ:3,descrepancy log instruction sop coldweather ops ops round state verify electric heater functiong set f cwph per sop coldweather ops state operate pea rvt pea rvt necessary maintain cw building temperature gt f discuss training week
401212,NCAQ,3,NCAQ:3,rcc ph chemistry action level initial backup sample weekly rcc show ph ccw action level swp che table informed chemistry supervision informed chemistry specialist informed mcr write cr document chemistry trend level excedence
402689,NCAQ,4,NCAQ:4,wo flow transmitter switch cal performance wo two instrument find tolerance cond ftc zero value find oot ft calibrate back tolerance per imds additionally cond fsc find oot two instrument tolerance cause issue cond pc cycling relax cr write track purpose general notes per author cr cond fsc also calibrate back tollerance
395125,NCAQ,4,NCAQ:4,e c lesson learn perform procedure per work order electrician recognize warning sticker door e c charger imply voltage adjustment require e prior place e c equalize voltage range normal float voltage charger vdc require voltage adjustment vdc range unknown warning sticker apply scope work picture warning sticker attach cr notified supervision notified engineering support write cr wre c room c vital island
384611,CAQ,D,CAQ:D,fp v gal min packing leak discovered fp v approx gal min packing leak informed mcr laborer adjust pack flat stop leak tg stairwell
392978,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within specs none use calibration cycle calcode hytorc hyd torque wrench model avanti def write calcode cementex insulated torque wrench model twi def write calcode cementex insulated torque wrench model twi def write no action required none trending purpose
395021,CAQ,D,CAQ:D,fp thd zone e tr b perform cft fp thd zone wo reset zone test craft zone trouble come fcp also tie back fsp elevation craft reset panel zone test per zone clear trouble contacted supervision control room write cr fsp panel rw fcp
388694,CAQ,C,CAQ:C,increase foreign material floater identify e b performance monthly battery surveillance e b wo electrician inspect battery cell determine demineralize water addition require inspection note several dozen cell foreign material floater within cell jar material similar floater previously identify cr number approximately cell floater previous attempt retrieve floater unsuccessful determined not affect operability battery string engineering electrical maintain active list cell floater notified supervisor engineering crs write cr wr attempt retrieval floater material e b battery room vital island
385175,CAQ,D,CAQ:D,need modify per fdi sticker aprm lprm channel part ec implementation aprm lprm channel upgrade per wo back nov never put modified per fdi no n rev sticker channel sticker issue administrative nature see emds image notified supervisor initiate cr wrcontrol room
383633,NCAQ,3,NCAQ:3,slop drum excessive oil common slop drum outside cond hx bay oil normal report laborer ops report dpis ho not enter time see bearing may source slop common gathering barrel cst valve tg west
400784,NCAQ,4,NCAQ:4,corroded fp pipe top cooling tower au fp pipe top various cooling tower severely corrode wall hole multiple location pipe normally drain cap end use supply water clean top cool tower refueling outage condition pipe cause delay tower clean r not replace r pipe may unusable multiple cool tower fp line need replacement find top cw cta cw ct c cw cta cw ctc reference cvi dwg pipe details fp pipe stairwell top cw cta c c
383519,NCAQ,4,NCAQ:4,tea fn hepa filter dp set point tea fn hepa filter dpis dp set point wrote crdpis
391487,NCAQ,4,NCAQ:4,disabled ann ann p per ppm section disabled ann ann p per ppm section tile rename cw chemistry trouble ec reference caution c c ann ann p shift managers permission grant reference wo install new dehalogenation skid crs establish new temporary log cro monitor cw ph every four hour disabled ann ann p per ppm section proceedurally require cr proceedurally require wr please cancel wr annunciator track ec caution c ann ann p
385605,NCAQ,4,NCAQ:4,dg turbo testing unsuccessful engineering review recent turbo charger datum collect dg maintenance window data collect not provide data point need evaluation also kw datum offset kw input not zerod clearance remove wr generate perform testing dg dg wr repeat collection dg create need datum dg review information need evaluate need replace turbochargers first pm due fy currently not fund datum also support potential change survailance run correct long standing issue run turbocharg gear train recomendation perform dg datum collection next available monthly run perform dg collection jan work window dg not affect failure mechanism cr document need additional datum collection not concern operability dg engine due datum review
386788,NCAQ,3,NCAQ:3,rhr v not section sop fpc assist alt section sop fpc assist alt not discuss rhr v every valve rhr pb discharge flow path verify closed exception rhr v valve section require caution danger tag not note add section precaution limitation explain not
398471,NCAQ,3,NCAQ:3,rhr c pump room cleanliness follow maintenance week rra cc lot debris floor pump room indicate less thorough rigor cleanup portion job inform shift management inform hp laborer ask clean one else messrhr c pumproom
398123,NCAQ,3,NCAQ:3,sa v find cap perform rwcu bw pc rwcu dmb find sa v cap different expect remove cap perform backwash precoat recap completion direct main control room unknown recent configuration change informed mcr initaite ar sa v show capped zone f sa v depict cap cvi iso sop cas lu sop rwcu demin indicate throttle
391119,NCAQ,4,NCAQ:4,fax machine sm office not work fax require osp elec w attachment munro not able perform dg outage start today two attempt make fax machine pick end no fax ever send receive munro compensate copy enclosure email munro dispatchers personal bpa gov address make aware need print turn relief request telecomm replace shift managers fax machine test require shift managers fax machine
398957,NCAQ,4,NCAQ:4,nalco leak cf fg cf pcv nalco leak cf fg cf pcv see picture notify cr secured pump write cr
390075,NCAQ,3,NCAQ:3,safety lower bar raise anonymous cr detailed description e mail go due adverse weather condition freezing rain non essential employee would released work p whole shop tell not leave r walkdown time asked meet shop r milestone less hours earlier upper management handing chocolate bar companys focaus areas number one safety first management hold accountability worker not see energy northwest come bottom qaurtile safety video v p operations stated talked supervisor manager anon cr create screen ecp move ops review similiar question ask senior leadership forum question response q yet hanford close work day enw not enw expect us use pt snow day not incorporate bad weather time pt bank family member pass away use pt bereavement build receive pt perhaps bad weather thought thank thank inquiry energy northwest time time vary employer decision delay early release closure carefully assess road condition time inclement weather make good determination possible overall workforce however good position determine get work safely need come late take day mention understanding bereavement leave build personal time accrual rate similarly amount pt accrual build factor consideration inclement weather employee make personal determination not drive work see collective bargaining agreement example nuclear bargaining unit agreement state aupersonal time deem recognition maintain eight hour day forty hour week provide vacation conduct personal business inclement weather personal illness family illness family death special holiday au recognize safety first station focus area please know supervisor manager good support decision use pt make time accordance company policy labor agreement situation steve lorence corporate support services general manager
384449,CAQ,D,CAQ:D,b fire panel trouble signal fire alarm panel trouble signal transmit approx hrs september security communications center scc check control room operator dispatch look panel no report make fire protection engineer long standing repeat problem relatively new fire alarm panel b fire alarm control panel
398287,NCAQ,4,NCAQ:4,mte find tolerance calcode heise pressure calibrator model pte find oot adjust within spec not use oot range volts def write no plant impact no action require
386497,NCAQ,4,NCAQ:4,name miss identify whole body count name wbc report incorrect result personnel exposure record not properly maintain update wbc conduct associate dlr result update tes record also delay locating return individualaos dlr aureturne work au notify supervision locate return dlr reprinted report request review report sme report send exposure record update correct update exposure record
400746,NCAQ,4,NCAQ:4,configuration management issue identify wo walkdown wo configuration management issue identify flange fp eng exhaust field weld draw slip fitting not weld neck drawing state item list material current work order instruction not allow work perform write package return revision recommend assignment engineering direction notify supervision initiate condition report notify main control room cvi iso de piping fp eng not fp eng please see cvi iso de piping fp eng
396241,NCAQ,4,NCAQ:4,h co level around main generator skirt ventis mx monitor detect lel h ppm co around generator skirt south side vicinity tsw va co indication may interference h recommend investigate repair necessary
394495,NCAQ,4,NCAQ:4,r lesson learned communication close emergent issue station communicate every new emergent issue come email close emergent issue no communication provide unless happen listen occ update meeting issue closed key stakeholder emergent issue notify emergent issue close case part decision close emergent issue initiated cr informed emergent issue team occ rep
399099,NCAQ,4,NCAQ:4,nrc copper tube corrosion four copper au line pass penetration room vary degree surface corrosion copper line provide cool supply return room radio equipment air conditioning unit
391192,CAQ,C,CAQ:C,dlo stb tank cover find jar fme cordinaator walk dg room support fme observation identify dlo stb top cover leave raise approx inch concern foreign debris could enter tank without fme cover instal tank need inspect ensure no debris enter tank leave partially open fme cord discuss issue maint mechanic ops personnel ops promptly ivestigate issue ops management identify operator open tank isolate valve internal side dlo strainer tank support clearance work operator question state leave tank lid closed state no need fme cover investigation still go fme cordinator recomend cr screen caq severity level c ensure inspection tank take place coach take place individual leave tank open follow review dg scope wo instruction tie dlo clearnace dg dlo stb not openne dg safety system window dgdlo review tag affected work order previously include clearance leak dlo fb however wo cancel prior window wo dlo pib not impact subject filter wo dlo pb dlo pb respectively electrical scope not impact piping tank system closeout inspection complete dg dlo clearance removal dnc no longer exist coaching provide maintainence operations no ca require
398949,CAQ,D,CAQ:D,fdr ris discriminator voltage tolerance performance ppm find discriminator voltage tolerance vdc desire voltage vdc adjusted r per step within tolerance initiate cr trending
396150,NCAQ,3,NCAQ:3,qa r wot records show inadequate supervisor reviews qa five r outage work order task wot record show inadequate supervisor review contrary mi work package closure supervisor not catch wot instruction miss initial blank line not catch cover sheet miss initial name person initial perform step wot instruction consequence quality assurance records qars five wot not meet station standard miss evidence task completion identification performer requirement mi rev section work package review step require supervisor verify retained page call signature initial entry mi step state initial appear anywhere package verify initial name record aurecord initials performerau section wot factual basis follow qar records management module asset suite show qar wot step blank miss initial date qar wot step blank miss initial date qar wot least step initial date performer not record initial front work perform section qar wot least step initial date performer not record initial front work perform section qar wot one step initial date performer not record initial front work perform section insights wot show data glance ewp step record completed wot step no initial step perform supervisor miss initial front work perform section step perform supervisor prior ewp maintenance administrative person review wot package blank not fill however no administrative person include current ewp review cycle contact mechanical maintenance component group manager recommend route cr mechanical maintenance deficiency identify r outage quality surveillance sr
396147,NCAQ,3,NCAQ:3,revise osp slc ist q remove ref pmid revise osp slc ist q remove ref pmid pmid retire
394304,NCAQ,3,NCAQ:3,ppm revision ppm provide guidance perform hipot testing main generator section procedure step install shunt screw ct terminal box short ground ct no step recovery section remove shunt screw please revise procedure provide guidance remove shunt screw necessary shunt screw may need stay place instal control another procedure sop elec backfeed discuss eoc occ revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
393027,NCAQ,4,NCAQ:4,mt elev radwaste elevator fault would not reset mt elev fault hoistwell safety string open currently not reset reset pixel controller outter door level open use key inner door follow elevator exactly elevation not door take back full closed fault would still not reset help button pixel controller display hoistwell safety string open safh input pit stop buffer switch terminal switch open refer page print crs inform rope pull
392732,NCAQ,4,NCAQ:4,door tg hallway door damage door tg west side hallway door become badly damage scaffold cart hit low inside hinge area door skin crack hinge close condition worsen may not function properly door not plant fire door helb barrier security latch hallway side door see picture edms screen cross referenced wr
399778,NCAQ,3,NCAQ:3,tmu pump spare require npsha certain condition refurbished pump replacement tmu pb test net positive suction head npsh require ruhrpumpen vendor npsh require result provide vendor high calculate npsh available tmu water basin certain operating condition ruhrpumpen currently troubleshoot npshr high expect refurbish pump sufficient npsh require meet pump performance requirement prevent damage cavitation recommend assignment engineering evaluation resolution discuss test result pump vendor third party reviewer system engineer component engineer design engineer spare pump replace tmu pb
398285,CAQ,C,CAQ:C,mte find tolerance calcode ashcroft sensor model hqs psig find oot rejected pressurize efin evaluate usage def generate no degraded equipement identify recommend cr action efin complete evaluation generate cr identify impact
389815,NCAQ,3,NCAQ:3,dbai sa definition safe load path per nureg design basis assurance self assessment dbai identify cgs load handling procedure not align minor gap definition nureg definition definition safe load path find implementing procedure rather generic e load path define intend travel path load move not meet nureg section safe load path not path path transport heavy load reduce minimize adverse effect postulate load drop term release radioactive material damage safety system definition path extent practical shall follow structural floor member beam etc load drop structure likely withstand impact suggest assignment maintenance department revise heavy load handle implementing procedure include ppm match definition safe load path per nureg discuss issue supervisor self assessment team lead initiate cr
392358,NCAQ,3,NCAQ:3,q manager supervisor miss training pilot session continue training session give mt overtime management mt soer drain event manager supervisor attend mt nuclear manager supervisor attend mt not attend mt not attend mt speak training support manager uploaded miss training report edms
385546,CAQ,D,CAQ:D,crd hcu trouble alarm alarm due high water level alarm clear trend
393068,NCAQ,3,NCAQ:3,rfw lcva b steam leak reduce stroke rfw lcva b stroke verify proper operation per wr stroke lcv steam leak much reduce original assessment source leak body bonnet leak leak evaluate potential packing leak see edms picture video historical picture find soperationscropsrfw lcv steam leak pictures
396037,CAQ,C,CAQ:C,osp inst h ms ge psid reading ms dpisa b c note great psid osp inst h beginning power support sequence exchange osp inst h sign closeout originally initiate crrx
399470,NCAQ,4,NCAQ:4,mte find tolerance calcode found oot adjust within spec not use calibration cycle def write no plant impact no action require
386316,NCAQ,3,NCAQ:3,qa fin team backlog minor work request excessive qa fix fin team backlog minor work request excessive total number age currently work request wr sit fin team backlog one hundred great one year old four write delay repair equipment adversely impact plant cause additional burden personnel work around degraded fail equipment refer detail edms problem consider deficiency identify quality sr fin effectiveness surveillance recommend assignment maintenance fin team discuss fin team manager maintenance manager
400118,NCAQ,3,NCAQ:3,lco crystal report lco tracking summary crystal report include archived lco sheet addition active lco sheet specifically report include te ppaf tfob e ppa trrrc b trsmmaint sheet close lco archive not include lco tracking summary report recommend investigate correct report generate pull active sheet open report utilzed crs turnover need accurate document cr reassign management correct report operation not capability correct issue
388799,NCAQ,4,NCAQ:4,cas ara not stop audrainingau isolate isolate tag cas ara maintenance evident cas va andor cas va leak past seat valve close due air still slightly come receiver via drain valve cas v open isolate receiver cas v operate fine cas va sound augrittyau close valve informed shift supervision
401678,CAQ,D,CAQ:D,crd hcu high water alarm crd hcu high water alarm ops clear alarm sop crd hcu
390814,CAQ,C,CAQ:C,removal admin hold require hgu enrollment cas remove admin hold aim computer individual green badge would not allow pa access present turnstyle individual enrol hand geometry pa access grant contact access authorization detail contacted security services mgr notify computer engineering please assign org see cross referenced cr
401490,NCAQ,3,NCAQ:3,fp v fp v hard operate performance fire protection system vulnerability evaluation sarc several equipment operator interview determine operator concern fp system operator identify valve fp v associate fp p recirculation line well fp v associate fp p fp pa fp pb extremely difficult operate due differential pressure condition valve gate valve classic condition try throttle flow differential pressure gate valve fp system engineer witness first hand difficult operate valve pump flow test valve require three operator utilize approve leverage enhance device achieve correct valve position correct flow test cr write document concern additional corrective action future prescribed condition purely industrial safety concern equipment operator fp v fp v not degrade condition not affect valve perform design function provide sectional isolation within fp piping system water supply recommend solution place issue plant safety concern list pursue design change replace gate valve globe valve accommodate differential pressure approach eliminate hazard engineering control presented issue site safety committee compile risk rank form accordacne des request design change reference ar technical evaluation flocculator water treatment bldg fp v grade level cwph fp v grade level
400404,NCAQ,3,NCAQ:3,quorum not met plant health committee sub committee mainenance not representative phcsc cause meeting cancel due lack quorum cause rework committee presenter agenda
393030,NCAQ,3,NCAQ:3,omi outdate inconsistent occ omi outage emergent work issues management active instruction asset suite however contain outdated title inconsistent guidance provide occ outage control center norms instruction cancel since occ high level document contain appropriate guidance emergent issue management discuss matter shift outage manager direction give continue follow occ instead omi
393860,NCAQ,3,NCAQ:3,rll additional alarm perform tsp rps b performance tsp rps b ro inform us testing h p rbm upsclae inop h p rbm downscale come alarm along alarm specify procedure inform supervisor create cr get procedure revise reflect alarm come testingmain control room
398976,NCAQ,4,NCAQ:4,sch cr not function support summer operation pm wo check operation sch cr note chiller not capable work provide need cool yakama blgd summer compressor circuit not operate compressor unit not work order compressor provide cool office cooling shut gsb shop compressor instal year provide need cool summer already fail unit need complete replacement warm weather operation require see statement tech edms file
386470,NCAQ,3,NCAQ:3,e rly find pickup voltage tolerance find testing e rly per wo pickup voltage find tolerance vac pickup vac per e data sheet tolerance vac relay replace calibrate replacement relay per wo remove relay stage relay shop use future test calibrate use notified supervisor psro relay already replace calibrate replacement relay would calibrate use
395489,NCAQ,3,NCAQ:3,mt ttv servo drive need reset require mt ttv servo driver reset mt testing cr wr
388772,CAQ,D,CAQ:D,crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level arp
397921,NCAQ,3,NCAQ:3,noble gas detector hvps set high two noble gas detector containment drywell rad monitor purchase po part number hvps setting high serial number hvps setting provide ga transfer calibration vdc vdc respectively accord manual max operate voltage vdc detector need return ga repair talked vendor path forward equipment not instal plant
393668,NCAQ,4,NCAQ:4,no power wea fna wea fna chemistry lab not power informed chemistry superverision write cr rw chemistry lab
398639,CAQ,D,CAQ:D,lock trouble alarm fcp drop tg bldg receive several trouble alarm fcp drop tg bldg elect swgr bay alarm leave lock
397794,CAQ,C,CAQ:C,mte find tolerance calcode megger dig low resistance ohmmeter model dlro find oot needs repair def write efin evaluate usage
389588,NCAQ,4,NCAQ:4,tsw v could not vent plug vent tsw tsw v operator fail get indication air water valve cycle full open closed multiple time attempt make clear possible blockage fail per crs alternate vent path use tsw v ha equal height pipe several foot away valve pipe header need replace clear blockage infomed crs find new vent path
397277,NCAQ,4,NCAQ:4,fp double female adapter find standpipe fire briogade drill response delay double female adapter leave end standpipe fp v hs tgb valve associate piece equipment leave standpipe fire marshal remove adapter return item fire brigade turn station create cr uploaded picture adapter standpipe valve edms
399545,NCAQ,4,NCAQ:4,e bu dg flash charger fault e bu dg emergency light locate dg room near day tank door flash light sequence indicate charger fault please investigate repair notified smgt write cr dg room
397614,CAQ,D,CAQ:D,receive alarm rx bldg stack general trouble receive alarm rx bldg stack general trouble source alarm indicate prm ris event screen id c test pap sdgfail alarm date aug
385667,NCAQ,4,NCAQ:4,gate latch require maintenance gate latch outer delay fence locate near zone require maintenance gate currently secure chain lock contact information security supervision notify gate secure chain initiate cr wr personnel gate cool tower area vacinity zone
400372,NCAQ,4,NCAQ:4,main turbine bear vibe rise faster anticipate main turbine bearing vibe gradually rise last month step change bad august th cause revision odmi input notification crs bearing vibe reach mil edna trends point show linear increase last day mil mil current rate reach odmi setpoint approximately day per sub assignment ar force power balance shot within week reach mil project occur late november rather currently plan april nd snapshot edna trend attach monitoring trend continue control room staff rev odmi sustain vibration level reach mil reduce power increment point vibration lt mil rate rise mil day current vibration slightly reduce mil rate mil expect mid february turbine building
390367,NCAQ,3,NCAQ:3,potable water system valve need properly label plantaos potable water system valve locate ground inside outside protected area need identify colored pole would make locate isolation valve especially helpful line break water leak especially winter snow cover valveaos location valve not locate time stop leak would cause plant potable water supply tank empty would also render demineralized water trailer inoperable valve need properly label ground easy locate proper ground location labeling would keep snow removal personnel cover location write ar wrall pwc system valve locate valve box
398182,NCAQ,4,NCAQ:4,main generator gross mwe indication disagree course shift sta ia notice consistent difference main generator gross mwe indication tdas display around mwe deh mon deh screen display around mwe tg tr main generator monitor display around mwe difference three indication appear consistent instrument may calibration informed crs shift manager computer engineering initiate cr main control room hp
397626,NCAQ,3,NCAQ:3,alara cast not transmitting datum past week alara cast issue transmit certain electroinic dosimeter amp place field monitor dose rate throughout plant multiple ed lose tonight device lose system use compensatory measure plant arm service currently ris plant instal arm transmit device place comp measure monitor dose rate area ed place monitor dose rate ris lose crs say hp would need hourly tour area minitor dose rate lose comp measure dose rate ris check hp find mrem hr arm work transmitting move ris fulfill need comp measure notified crs notified hp supervision notified check dose rates ris install function transmit arm ris location initiate cr
402584,NCAQ,3,NCAQ:3,fuse bb f fa not match e fuse detail report calibration og tca w fuse bb f fa clear try procure replacement fuse discover instal fuse different fuse list e fuse detail report instal fuse klm series referenced fuse ktk series contact engineering get concurrence use another klm series fuse replacement engineering follow procurement different fuse wrote cr contacted engineeringog tca
385006,NCAQ,4,NCAQ:4,reactor bldg truck bay tsw leak rra cc reference previously identify cr leakage weld elbow tsw v h tsw v leakage approximately drop per second currently catch bucket add additional information
395036,NCAQ,3,NCAQ:3,rll cjw tia gt f sop cas start section say verify cjw tia lt f temperature prescribe cas cb c esom operator round f high spec cas compressor current temperature f approximately prior cas compressor tag r informed supervision write cr
395385,NCAQ,4,NCAQ:4,thread engagement hytroc clamp nut new msr stud new stud hytorc clamp nut use msr nd stage manway cover first time ec first cover instal boilermakers question look thread stud engagement design hytorc clamp nut tn series stud not protrude nut original report thread engage leave thread expose left condition thread engagement no action require field request assignment engineering look whether stud length better optimize informed eoc request review see edms contact hytorc vendor see edms engineering respond inspect inspect manway left condition clamp nut cover thread clamp nut thread cover engineering provide input achieve thread engagement sufficient see e mail attach ar cr edms msr nd stage manway covere
395528,CAQ,C,CAQ:C,rrc pb oil leak not repair beginning r two oil puddle find rrc pb insulation ar cr task add work order identify repair leak review work order task however show leak not identify repair large amount oil find bottom motor source not identify quantity oil fact not active leaking time no cr write statement add work package say auec progress fix low leak au ec work motor wo install external oil reservoir leak check new reservoir piping no instruction locate repair additional leak addition no indication package wo attempt locate repair additional leak itaos reasonable assume oil leak rrc pb low reservoir neither locate repair oil loss rrc pb low reservoir know track throughout last cycle oil level reservoir remain high enough last entire cycle even though get low addition external oil reservoir enough oil capacity last next cycle ai leak rate doesnaot increase significantly not likely due low pressure reservoir oil however continue leak drywell isnaot locate repair consult eoc
401236,NCAQ,3,NCAQ:3,acrid odor smell perform tmu pb breaker racking perform breaker rack operation tmu pb closing fuse instal per sop elec bkr ops closing spring charging motor actuated slight acrid odor notice control power fuse remove per crs direction inspection breaker cubicle no visible damage observe informed supervision write cr
397829,NCAQ,4,NCAQ:4,light bulb control room corridor bulb fixture east end control room corridor crs informedfluorescent bulb fixture east end corridor
398634,CAQ,D,CAQ:D,ww dw pressure equalize within hrs ww dw vent vent dw pressure ww pressure hour ww dw pressure converge condition previously document ar cr trend purpose write cr informed crs sm
401008,CAQ,C,CAQ:C,osp swist q year vpi schedule go late pmid ar implement split cpt vpi pmid pmid year vpi incorrectly credit completion nov osp sw ist q vpi not perform year vpi last perform nov go tech spec late may th pmid late date nov recommend schedule pmid perform next february performance osp sw ist q wo reschedule tie quaterly surveillance verify pmid auto generate correct interval c nordhaus
384766,NCAQ,3,NCAQ:3,imds revision need link ppm revision dsa pcva ai c imdss revise issue per ar eval ppms b still review routing need contingency procedure upcoming dg outage unfortunately no indication linkage show procedure compliance revise imds put us risk perform procedure compliance source engineering document also occur several week back performance isp aprm b see cr approve issue time dg outage
389898,CAQ,D,CAQ:D,recieve r rw bldf exh fltr b p low alarm recieve multiple intermittent alarm local inspection show nothing immediately abnormal start wea fnc stop wea fnb per crs arp
401774,CAQ,D,CAQ:D,intermittent accumulator trouble alarm h pa drop rod accumulator trouble alarm hcu intermittently alarming clear throughout shift dispatch ops investigate alarm not flash station local n pressure psig suspect transponder card malfunction due rapid triggering clearing alarm dispatch operator investigate no local issue visually note informed shift management
388175,NCAQ,4,NCAQ:4,toa hcb coil lima leak toa hcb coil lima leaking coil spray cold water end coil wr cr isolate coil
401291,NCAQ,4,NCAQ:4,record send doc control not list transmittal trend records submit doc control standards lab not list transmittal form notify sender correct issue write cr retrieve miss document stack record submit records resubmitte transmittal document record
390969,CAQ,C,CAQ:C,qa incomplete documentation cc cr resolutions qa resolution eight thirteen customer complaint ccs condition reports cr identify ensl ala quality assurance audits not fully document resolutions cc ar crs fail fully document nonconformance cfr appendix b nqa qm austandards laboratory quality manualau requirement resolve restore conformance case associate cc ar cr closure not reflect corrective action take resolve nonconformance eight nonconformance ansi ncsl z iso iec require record action take resolve customer complaint requirement see edms factual basis see edms insights insights edms self assessment not routinely perform assess sufficiency documentation deficient condition resolution audit relate inspection relate cc cr many ar review lack objective evidence necessary prove issue resolve even case issue fully fix contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv
396455,NCAQ,4,NCAQ:4,door closure mechanism damage door build due temp power cable go doorway door not close way wind cause door open beyond range motion cause door closure get rip door frame request mechanical maintenance access repair need work mechanic shop temporary wedge door close prevent additional damage cr wr generatedsouth east corner mechanical room door build
395621,NCAQ,3,NCAQ:3,sop cond rfw lu need revision sop cond rfw lu include valve remove portal j show status follow valve defunct rft vb rft vb rft vb rft bb rft vb valve remove lineup procedure next revision issue see page sop cond rfw lu not urgent not prevent mode transition write cr
397831,NCAQ,3,NCAQ:3,cr wizard jumble order line cr ar cr initiate use cr wizard order line detail description jumble e apparently randomize happen correct order line entry cr maintain associate wr e wr move allow time business analyst review see issue craos ar ar happen cr long description issue way customer use scroll bar add text since line description text display time customer need scroll enter line text scroll function single arrow scroll page double arrow scroll next page use scroll arrow incorrectly use double arrow instead single arrow cause gen args create improperly gen arg field table keep description order enter customer cr wizard application assetsuite part assetsuite upgrade project implement summer assetsuite upgrade window base technology issue go away since scrolling function window base multiple line description viewable one time
386900,CAQ,D,CAQ:D,fp v packing gland break conduct pm find packing leak dpm attempt adjust pack pack gland broke valve backseate still functional work request generate repair replace valve notify wwm ops maintenance generate work doucument repair replace valve
385545,NCAQ,4,NCAQ:4,cond v packing leak packing leak cond v approximately drop per minute leak fall top hvac duct work rea fn form small puddle floor cond v locate rx ao along south wall outside mcb room e ir h p rea fn overhead see edms photo informed mcrcond v locate rx ao along south wall
396747,NCAQ,4,NCAQ:4,flocculator not trip high turbidity condition observe flocculator run outlet turbidity ntu see pwc tbit not match outlet turbidity pwc xr yokogawa read ntu yokogawa feed flocculator trip input need fix flocculator shutdown use sop flocculator shutdown step flocculator level unusually high bubble see emerge charcoal bed stop stop approximately minute high turbidity shutdown switch verify shutdown flocculator sop flocculator shutdown step notified chemistry high turbidity condition verified high turbidity shutdown switch
395823,NCAQ,4,NCAQ:4,r late id outage material start start r mr create line item request create unexpected cost supply chains ability meet outage milestone predictable accountable planning walkdown correctly meet milestone r time period mr create line item request equate increase r material request outage also associate late id material unplanned high expedite cost material identification need accurate timely successful not impact outage schedule notify supervision outage management note represent emergent item order date
388148,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu alarm rod accumulator trouble alarm crd hcu alarm due high water ops drain h follow arp write cr
400783,NCAQ,3,NCAQ:3,lefm firewall administrative password not work unit work correctly fulfill function no longer able change administrative password unit need boot recover password suggest send computer engineering unit still password protect notify cyber security
393999,NCAQ,4,NCAQ:4,e tr leak nitrogen e tr indentifie bad level indicator perform wo fix problem discover level indicator gauge not bad xfmr fill silicon fluid n leave level psi xfmr service day n level drop psig ar cr initiate wr fin team fill e tr psi n nitrogen level observe droop agin psi no oil leak observe e tr need inspect n leaking talk eoc need inspect n leak n leak may cause moisture contamination xfmr
389102,NCAQ,3,NCAQ:3,work step not create install fuse dw fi performance wo electrician terminate wiring associate new ultrasonic flow transmitter dw fi conduit wire way junction box instal separate task junction box e tb gsb instal splice volt power feed e lpcf within e tb gsb fuse term block f unfused term block tb wiring terminate per work instruction not appear task clearance order step close fuse link term block f notify supervisor write cr wr close fusible link term block f e tb gsbs gsb within radiation area
