AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
393795,NCAQ,3,NCAQ:3,main transformer conduit fastener check inspection conduit tightness add pm new main transformer perform base past experience last two outage many conduit fitting hardware find loose need tightening loose fitting operate cycle could allow water get box transformer cause issue equipment transformer could result transformer trip
384077,CAQ,D,CAQ:D,isp irm x performance isp irm x wo find zero voltage find oot vdc step adjusted zero voltage vdc per step within tolerance vdc informed ops supervision write crirm emsqb
394237,CAQ,C,CAQ:C,find left delta reading e cb b find left delta force reading not meet applicable range first test adjust sure close perform test pass write cr document comment work order w k e sm room adjustment make per work instruction cr documentation
397609,NCAQ,3,NCAQ:3,nrc walkdown identify housekeeping wip issue nrc resident walk reactor building identify follow issue wip sign correct work progress item remove work finish ai sw corner ai scaffold table no wip ai se corner ai wip due july owner ic craft maint supervisor wo completion date ic craft maint supervisor owner update sign date owner ai sgt ai wip due owner supervisor ai williams plant services wo finish remove cart ai nw corner ai wip due may owner ic craft maint supervisor wo finish remove cart ai cart illegible wip ai se corner ai scaffold cart no wip sign emailed owner could identify update andor remove inprogress work williams plant services wo item shop owner remove name cr per swp cap issues wo correct
385666,NCAQ,4,NCAQ:4,wrong type fuse instal recent motor starter inspection control power fuse replace incorrect type fuse per draw e control power fuse edr cad model atm ay fc ktk fuse amp rating per fuse log entry atm fuse replace fnq fuse correct amp rating fuse time curve different atm fast blow fuse fnq time delay case fuse may not clear quickly enough could result starter component damage overcurrent recommend replace control power fuse correct type
398039,CAQ,D,CAQ:D,second control power fuse not replace replace rate control power transformer nli starter control power fuse also replace discussion system engineer conservative measure fuse may stress rcic bad motor starter rcic v two control power fuse series control power transformer recently replace one two fuse replace no reason believe fuse stress original transformer recommend fuse replace next opportunity
395790,CAQ,D,CAQ:D,receive reactor building stack rad alert receive drop reactor building stack rad alert prm ris composite channel read e without purpe pump light lit event log indicate composite channel high level amber alert alarm light light complete step arp no abnormality request chemistry perform confirmatory grab sample restoration og system indication back normal cr trend purpose see edms dna plot take action arp inform chemist take sample
390691,CAQ,C,CAQ:C,need editorial step isp crd x last two epn step isp crd x crd lisb crd lisd crd lisb crd lisd documented editorial isp crd x wrote cr revision migrate maintenance programs database link question please contact maintenance services supervisor
386121,NCAQ,4,NCAQ:4,sa fn belt wear sa fn drive belt split around outside edge every four inch cause unit make abnormal noise please investigate replace drive belt informed supervisor write ar wr w
399840,NCAQ,4,NCAQ:4,room light rhr b pump room inadequate today resident nrc inspector point shift support supervisor room light aobao rhr pump room inadequate ops go verify discover fact also note overhead lighting aoaao rhr pump room inadequate well please electrician replace bulb necessary tour area verify inadequate room light non essential lightinga rhr pump room mezzanine liand b rhr pump room lighting
388089,NCAQ,4,NCAQ:4,dose overrun electrical maintenance november electrical maintenance receve mrem month estimate goal mrem dose overrun mainly atribute work rhr mo acuator replacement mov testing monthly dose load edms cr generate cr per gen rpp maintenance manager notified electrical componenet manager maintenance cic radiological support supervisor
393859,CAQ,D,CAQ:D,ms dpt find oot cr tracking performance work order task ms dpt find tolerance low find low low tolerance plus minus cr generate tracking transmitter calibrate within tolerance loop cal leave satms dpt r p
397736,NCAQ,3,NCAQ:3,sdoca perimeter road need maintenance sdoca perimeter road need maintenance x detail cr wr generated security supervision notified security equipment coordinator notified facility grade identify area additional gravel compact no additional action necessary
387965,CAQ,D,CAQ:D,crd fia loos round discover crd fia read gph gauge not indicate gph band gph informed crs
395974,CAQ,D,CAQ:D,rhr fisb calibration rhr fisb find calibration performance isp rhr x cc switch reset tolerance indicator tolerance notified crs supervision calibrate rhr fisb within tolerance per surveillance instructions rx ir hp
396180,CAQ,D,CAQ:D,fp v co packing leak add co cardox unit fp v co packing begin leak part way though addition co cardox unit informed supervision write cr
398590,NCAQ,3,NCAQ:3,cross functional mid cycle readiness review cross functional team assemble perform independent look previous yearaos station performance self critical look major functional area perform several performance gap identify team recommend non caq assignment applicable department validate teamaos finding develop corrective action close gap necessary maintenance maintenance fueling activities fa performance gap maintenance worker demonstrate shortfall maintenance fundamental performance precision work incorrect landing electrical lead work wrong equipment maintain high standard configuration control current perspective maintenance manager recognize adverse trend work planning preparation impact execution work task currently effort underway maintenance understand common cause event implement effective corrective action example supplemental electrician land lead incorrect terminal point result damage p eop motor supplemental electrician incorrectly land lead bucket rhr va result loss power valve open stroke pmt improper wiring new relay air compressor motor starter cause post maintenance test fail c activity test equipment improperly land cause unexpected actuation hpcs v hpcs v surveillance supplemental worker perform work plant equipment without sign onto clearance order multiple instance mechanical activity result work wrong valve operator outside clearance boundary key insight contributing factor degrade performance include ineffective walkdown task preview participate prejob briefing supervisor sometimes not provide critical coaching observation detect correct shortfall performance gap ai fa maintenance worker demonstrate shortfall fundamental maintenance activity conduct manner promote safe reliable plant operation work near safety relate plant equipment system worker not manage work prevention attitude refueling outage personnel contribute several event could undesirable effect plant equipment include nuclear fuel result unplanned extension maintenance window recover foreign material fme drop leave behind execution work current perspective maintenance manager recognize adverse trend foreign material control execution maintenance work plant system component conclusion base several datum point list example quality recognize state maintenance functional area score card april june multiple foreign material control issue occur tool equipment drop open system ed drop cavity onto nuclear fuel assembly recover ed drop cavity bellow lift recover cover leave hydrogen piping ink pen retrieve cavity floor prior flood recover drop ed onto ms dtc hood scaffold recover loss smear disk ms dtc not recover initial condenser hot well inspection find fme recover initial entry suppression pool find fme recover initial inspection condenser aua bau condenser bay find led light zip tie small piece pipe recover fail grip tape tool lanyard ai tool fall ms dtc hood ao floor recover vacuuming activity lock wire find cavity floor recover max air hood orange pc glove red object find float wetwell recover tig welding wire drop weld lp c later find condenser recover scaffold pole drop aucau waterbox inlet recover nut drop auaau waterbox inlet not recover broken tig torch back cap piece drop lp c aucau condenser bay recover piece metal fall inside pipe rfw fcvb recover several bag fme remove condenser hotwell demob discuss department manager
385246,NCAQ,3,NCAQ:3,near miss ladder fall approximately ft lower ft extension ladder crane bay au natural fiber rope use broke allow ladder fall approximately ft floor employee secure area contact supervision area monitor dedicate individual assign block traffic enter area weight ladder lbs well within capacity oau rope lbs min breaking strength contacted industrial safety occ maintenance manager shift manager
391867,NCAQ,4,NCAQ:4,ppcv system fail ppcv system fail receive message user system ppcv qman e nodisckspace disk space not available queue manager continue need investigate repair computer technictian try couple reboot fail resolve issue
385895,NCAQ,3,NCAQ:3,failure lorq biennial requal written exam individual failure occur biennial write exam administer remediation accordance tdi de certify individual pqd notified operations operations training management recommend severity level additional detail withhold due exam security requirement r remediation iaw tdi
400399,NCAQ,3,NCAQ:3,sm lesson plan cbt need enhancement sm lesson plan hazmat emergency coordinator cbt need enhancement swp env referenced procedure supercede gbp env write cr
394432,CAQ,C,CAQ:C,discrepancy weekly lhra check form dic number review weekly lhra locked high radiation area vhra high radiation area door check form form discrepancy note dic number revision form initiate vsds visual survey data system implement december previously door check record survey map revision form use dic number dic index share point identify weekly lhra vhra door checks form dic revision revision form omit dic number currently no dic number form prior form door check record survey map format document send record store dic review procedure revision drive use form section documentation incorrectly list corresponding dic number accord dic index sharepoint number key repository open close log however discrepancy appear exist ppm least far back revision addition form also contain drive document e ppm somewhere form currently not correct dic determine add header form contacted nightshift rad ops supervisor discuss issue notify rp department records custodian initiate cr document condition make correction alignment dic number discrepancy dic index guideline rp operations supervisor approve closure cr
387813,CAQ,D,CAQ:D,og risb fail downscale og risb fail downscale og risa read e steady og risb loss rm comm display protected og risa wr write rw
384026,NCAQ,4,NCAQ:4,tmu vb leak pmt wo replacement tmu fisc observe tmu vb close tmu fisc indicate gpm flow evidence tmu vb leak recommend replace tmu vb wrote cr
400997,CAQ,C,CAQ:C,lack verification validation design review self assessment perform ar upload edms folder self assessment ar identify deficiency contributor number field change request relate ec design change issue detail error catch verification validation process detailed design review design change development no equipment component issue plant identified deficiency discuss de manager part self assessment ar sa ar initiate track evaluation deficiency implementation result corrective action
399335,NCAQ,3,NCAQ:3,evaluate risk online deh preventive maintenance evaluate risk perform regular non urgent preventive maintenance work order task deh system online vs outage reference work order wo replace deh pb wo deh vb replacement online deh risk ai become single point vulnerability loss deh occur turbine trip reactor scram loss normal reactor pressure control method reactor pressure transient reactor pressure maintain open safety relief valve introduce heat primary containment wetwell reactor not scram atws containment rate handle reactor power via srvaos outage deh risk no plant impact deh system offline shutdown drain not crucial safe plant operation reactor already depressurize
388944,NCAQ,3,NCAQ:3,e gt cmr accordance design procedure des intent cr document calculation e great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give electrical design ar dei revise calculation incorporate aomodifiedao status cmr next revision
399343,NCAQ,4,NCAQ:4,md v not move expect loss air downpower attempt make adjust md v ensure valve seat regain mw loss air actuator remove valve not stroke open expect spring force retreat low dose area make call abort current plan restore air actuator readress issue next downpower upcoming balance shot
396672,NCAQ,4,NCAQ:4,e mcbc backside low busbar e mcbc per step e backside lower busbar b phase location arc per engineering not affect electrical integrity engineering approval complete pm engineering evaluate next pm cycle depth arc spot not significant affect electrical integrity bus not require urgent immediate replacement however something need plan replace future condition consider monitoring trending
389781,NCAQ,3,NCAQ:3,ci attachment needs enhancement ci attachment fume hood checks request calibration date velometer use not clarify procedure attachment date record date calibration perform date calibration due
394702,NCAQ,3,NCAQ:3,rll sop cas shutdown procedure enhancement shutdown cas comperessor str use temp compressor shutdown procedure need revise include secure cjw pump no cas compressor run tcv automaticcally close stop flow dryer offline eo find cjw pump run no flow day pump casing degree secure cjw pump per sop
384232,NCAQ,4,NCAQ:4,f strainer basket need replace large oil leak indication f need replacement informed mcr
390004,NCAQ,4,NCAQ:4,cas ps autoa found ps tolerance adjust back within tolerance per imds wo adjusted ps per imds initiate cr trending purpose
397649,NCAQ,4,NCAQ:4,piece mte suspend r piece mte not use calibration cycle suspend r see edms calcode descriptions models associate def number no action required none trending purpose
398846,NCAQ,3,NCAQ:3,pm model wo ctma ac ctma ac need update part job planning prep identify different catid require ctma ac ctma ac order work planner task return status next week filter support implementation week recommend assign planning follow ensure model wo pmid well pmid update planning go update model pmid material however additional check correct document cvi information well various belt pmid rq need review validate prior next occurrence model wo generate
393063,NCAQ,3,NCAQ:3,unable complete temp power cfm portable compressor work order could not complete schedule pre outage task schedule complete pre outage timeframe go outage e ep f gsb basement main disconnect power final bump test perform mode could potentially impact current outage schedule allot resource e ep f basement gsb basement main disconnect notified operations pm work control
385724,CAQ,C,CAQ:C,need draw change aed ewd ewde ewde need draw change aed ewd ewde aed ewd ewd e aed ewd ewde change epn e rly fn epn e rly fn aed ewd ewde change epn e rly fn epn e rly fn remove cloud around epn corrected epn location portal j r rw relay e mcf compt c add epn rra rly fn rra rly fn epn cross reference ar cr note aed elc e q indicate rra rly fn spare aed elc e q may also need correction e mcf compt c e rly fn e rly fn not actually epn asset suite mel appear intend desire drawing change rra rly fn rra rly fn rra rly fn nonequip epn asset suite mel duplicate epn rra rly fn
392044,NCAQ,3,NCAQ:3,update tsw tc omm tsw te imd documentation issue cvi omm b aed imds tsw te not update reflect installation new temperature controller tsw tc implementation eval wo recommend update b imds tsw te match installed plant equipment additionally recommend impact component remove cvi omm b equipment document panel add cvi omm due obsolesce control issue original bailey controller tsw tt tsw te tsw tc replace single fisher k type controller independent temperature transmitter no longer require new fisher controller documentation appropriately update reflect tsw tt permanently remove plant new temperature element tsw te provide new fisher temperature controller tsw tc however separate epn retain temperature element
384177,NCAQ,3,NCAQ:3,procedure enhancement osp rhr step vent rhr discharge pressure place step osp rhr see edms file recommend wording precaution remove not delay ic instal gauge step verify body procedure keep fill verification osp check see change need within rhr b may need note enter lhra
390975,CAQ,C,CAQ:C,qa action customer complaint not track ar crs qa action address customer complaint cc ensl not track action tracking database require qm austandards laboratory quality manualau three example demonstrate ar crs initiate well creation cc not meet qm tracking ar cr one cc actual resolution issue document complete cc form approximately day initiation cc cr failure establish corrective action action tracking database not meet qm introduce situation outstanding action not visible energy northwest corrective action program cap non cap backlog report requirement see edms factual basis see edms contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv
393861,NCAQ,4,NCAQ:4,received bus ground alarm mcr receive h pc bus ground alarm local indication reveal ground loacte mcb ground intermittent far isolation unsuccessful previous ground isolate e lpra ckt inform crs
393595,NCAQ,4,NCAQ:4,hd lcvc valve packing performance find diagnostic testing hd lcvc via work order discover valve packing friction extremely low indication active packing leak no adjustment leave packing follwer increase friction valve repacke r eliminate risk packing failure contacted valve testing supervisor aov program owner turb htr bay f
383928,NCAQ,3,NCAQ:3,rwcu quick disconnect epn not include mel rwcu qdca rwcu qdcb rwcu qdca rwcu qdcb not include master equipment list asset suite panel component include follow drawing rwcu qdca rwcu va rwcu qdca rwcu qdcb rwcu qdca rwcu qdcb component need add master equipment list discuss supervisor initiate cr
384834,NCAQ,3,NCAQ:3,storage area cart combustible rb cms sr sample rack cart store room r storage area authorize storage area consider permanent storage enclose combustible must add combustible loading calc not treat transient leave authorized storage area cart excessive combustible see edms request exist cart unnecessary combustible remove long term enclose cart use prompt correction request identify part self assessment ar write cr notify key people
388728,CAQ,D,CAQ:D,improper completion caq assignment corrective action program cap review completion assignment cr determine unsuccessfully meet swp cap requirement action revise swp lic explain opit evaluation write assignment assignment go complete procedure not update completion assignment precede intent action update procedure accordingly assignment not complete procedure issue consider aupromise payau department responsible completion approval contact thumb take coaching provide regulatory affairs operations group recommend trend
390491,NCAQ,4,NCAQ:4,woa ec woa fn light not function woa ec woa fn light not work bulbs verify good crs permission obtain attempt reset thermal overload no change see woa fn service bathroom rw suspect blown fuse informed mcr verified bulb work order attempt thermal overload reset unsuccesful rw
399872,NCAQ,3,NCAQ:3,cvi omm not update r ec malt cvi omm not identify affected document update implementation r ec malt replacement motor rfw va rfw va rfw moa ec malt implement via r wo result lack accessible information acess ar eval replace rfw va vb mag rotors interestingly omm identify impact update similar replacement rfw vb per wo ec malt implementation ec malt ec malt emergent r minor alteration modification package subsequently rfw va replace r cid via emergent r minor alteration ec malt wo ec malt also fail update cvi omm information resultant replacement motor rfw va motor instal r rfw va po item cid
402597,NCAQ,4,NCAQ:4,rwcu demineralizer elevated flow rates per odmi sect operations engineering management notify evaluate risk continue operation assosciate heat exchanger damage flow accelerated corrosion result elevated flow rate gt days odmi maintain gpm demineralizer minimize fac still high enough prevent hold pump start approximately gpm rwcu dmb operate elevated flow level much longer days leak repair occur rwcu dma rwcu dm last day day elevated flow rate exceed gpm routine review cro log elevated flow rate note cro question response flow reduce anymore hold pump would start demineralizer would isolate control room supervisor shift manager notify
386643,NCAQ,4,NCAQ:4,turbine hvac aux boiler heating steam leak numerous small packing leak valve steam trap turbine aux boiler steam hvac system piping hco v tca component small leak care easily identify toa hva aux boiler heating steam side hco v td hs v light steam leak admit steam toa hvb steam leak identify heating tube appear previous leak crimping not hold first second tube immediately horizontal c channel sit foot ground inside unit heating steam secure mean close toa rmsb toa hvb would good idea send craft walkdown adjust packing need allow numerous small heating steam valve leak
390671,NCAQ,4,NCAQ:4,woa hc p steam leak woa hc p coil develop new steam leak see attribute screen work request picture due current outside temperature coil leave service inform shift support supervisor informed supervision write ar wr w r
389046,NCAQ,3,NCAQ:3,operation need key mt elev operation need key emergency operation mt elev require fire brigade issue key keep rwcr notified smgt write cr rw elevator
384672,NCAQ,4,NCAQ:4,find cpr lisa tolerance perform cpr lta loop cal find cpr lisa tolerance bad point indicate high ajustment zero would not bring specicfication lis need replacedrw control room
393474,NCAQ,3,NCAQ:3,ppm lack residual pressure testing neil insurance call fire protection ask question compliance expectation flush flow testing standpipe level fire main ring header neil tell revise ppm add new neil expectation neil ask whether also record residual pressure flow state interpretive guidance section neil loss control manual question research answer no ppm section not record residual pressure flushing fp system engineer trend residual pressure help ensure no internal pipe blockage ppm revise meet interpretative guidance section see edms not lcs operability issue not restart constraint assign maintenance procedures would beneficial procedure revision issue prior fall neil property loss control inspection exact date not set yet assume early november discuss fire marshal fp supervisor fp system engineer night write cr notify neil cr condition
388032,NCAQ,3,NCAQ:3,hpi not align ppm give direction cr generate pce determine level level inconsistent direction give hpi generate cr pce discuss discrepancy hp supervision
397547,NCAQ,3,NCAQ:3,universal waste lamps exceed accumulation time limit weekly inspection universal waste storage area locate next tool crib rw ao identify two deficiency storage accumulate universal waste one container universal waste label accumulation date exceed one year storage limit universal waste another container universal waste lamp find without proper universal waste label accumulation date condition not meet requirement find gbp env section state federal requirement write cr
391343,CAQ,D,CAQ:D,bb p tire pressure low spec bb p multiple tire slightly low air pressure low limit staged air compressor bldg break switch could not use fill tire please repair replace bldg air compressor compressor question belong facilities auto shop note key require entry bldg key check sss office informed mcrbldg key require entry
389087,NCAQ,4,NCAQ:4,cond vc handwheel not engage stem operate valve cond vc handwheel not engage stem operate valve operation valve require order return cond pc service per sop cond fill section
397281,CAQ,D,CAQ:D,security ids malfunction security ids zone not function design contact security extension detail comensatory measure post security supervision notify cr wr generate electrical support
393495,CAQ,C,CAQ:C,rhr v find llrt leakage exceed admin limit performance tsp rcs r per wo rhr v find llrt local leak rate test exceed admin limit leak rate gpm admin limit gpm leak rate rhr v surveillance limit gpm due exceed admin limit review penetration minimum pathway require determine minimum pathway leakage acceptable maintenance perform notified sm eoc occrb sw valve room llrt complete evaluate aggregate outage complete total leakage evaluate exceed ts limit potential reportability assess time not enough information assess cr document admin limit exceed
397235,NCAQ,4,NCAQ:4,nalco leak cf pa discharge line leak originally report cr result puddle nalco several foot diameter area around cf pa inform crs chemistry place absorbant pad around leak placed danger tape around area secured pump cr contact enviromental per abn hazmat gbp env section state spill nonvolatile material contain impervious surface e g concrete asphalt not spill environment assessment threat environment include consideration factor material release quantity location time complete cleanup not spill environment due confine concrete floor circ water pumo house
391649,CAQ,D,CAQ:D,oscillograph start alarm tr b trouble alarm receive oscillograph start hp c alarm tr b trouble c plant controller equipment response normal tr b trouble alarm immediately clear reference ar startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j j j cause midway benton kv relay no damage equipment report relay involve unknown single pole multiphase no ras initiate
402257,CAQ,D,CAQ:D,water add fp b b fp engineer evaluate per step perform wo electrolyte level fp b b find low cell contacted crs supervisor fp engineer see wo detail contacted crs supervisor fp engineer add water per procedure fp b b building
390116,CAQ,D,CAQ:D,nrc identify roof leak diesel space nrc identify water leak diesel exhaust piping room run wall onto diesel corridor floor supervision notify ar wr generate wet floor sign place general area diesel corridor roof leak diesel space diesel corridor
387539,CAQ,C,CAQ:C,rhr hxa shell min wall less allow per design nde inspection rhr hxa response ar regard pit find shell rhr hxa result min wall measurement require design min wall thickness per minimum wall circumferential stress bound au lowest measure wall thickness nde au nde result attach edms rhr hxa rhr pa seal cooler cooling seal water require initial entry shutdown cooling discuss eoc sm
384993,CAQ,D,CAQ:D,deteriorate portable ladder holder swph one portable ladder holder east interior wall swph deteriorate need repair one two seismic latch ladder holder become disconnected lay grating ladder see photo attach edms ar cr uncertain miss wing nut thread stud wing nut strip wing nut miss please repair repair ladder holder still functional though seismic latch provide generic ladder holder design aed appropriate no uplift design basis earthquake would load seismic latch aed cal ce ladder would not danger lift holder fall neither seismic latch functional case still one two seismic latch functional deficiency id tag cross reference ar cr wr hung field
386928,NCAQ,3,NCAQ:3,qa risk behaviors observe backfill work qa risk worker behavior observe observation service water sw pipe heat trace backfill activities aiwot ht htp fp backfill quality auditor observe excavation backfill compaction activity part qc continuous monitoring risk observation activity include qc inspection vendor perform density measurement heavy equipment operation backfill compaction activity well supervisory oversight engagement follow delta note worker drop large sheet plywood shoring lift excavation red danger tape barrier sheet fall ground knock plastic barrier stanchion observer discuss craft supervisor not see drop coach worker risk behavior worker jump excavation approximately foot deep long handle shovel hand contact loader bucket worker coach relative behavior encourage step hole use ladder insight case worker place coworker risk activity either fall piece plywood shovel hand personal impact large loader bucket head level foot away supervisor observing not intervene prior coaching instance note elect stop work address drop plywood sheet inform observer would good opportunity rezero crew discuss risk behavior may cause different mindset worker elect not jump excavation minute later caoched worker notify supervisor issue debriefed supervisor manager event coach individual involve notified quality manager williams plant services
396087,NCAQ,3,NCAQ:3,sop mt aop test revision align neil guidance nuclear electric insurance limited neil loss control manual section provide shall requirement line testing emergency lubricate oil pump eop frequency every fuel cycle currently testing perform sop mt aop test simulate pressure decay operate test valve v slightly bleed pressure p bop start continue p eop start neil bulletin provide loss control manual provide guidance perform line testing aoactuate pressure decayao validate start logic test ability eop provide adequate pressure turbine generator centerline specify oem neil interpret aoactuating pressure decayao mean stop run oil pump actually cause loss pressure observe eop start correct setpoint not align current test method use columbia simulate loss run oil pump throttling v condition report generate document potential misalignment implementation shall requirement work columbiaaos neil loss control representative ensure complete compliance requirement future neil representative not identify concern functionality operability p eop test method compliance loss control manual requirement recommend assignment plant program coordinate response neil discuss neil loss control lead discuss manager initiate condition report
383740,CAQ,D,CAQ:D,tea sr indicate no isok control performance csp inst tea sr indicate no isok control sample flow rate scfm low normal smoke area wildfire load sample filter however filter change yesterday sample flow not improve investigation need determine cause decrease sample flow notified specialist supervision ops write cr wr
387212,CAQ,C,CAQ:C,drawing reference incorrect calc design condition draw rhr hxa b seal cooler note state shell design pressure psig tube design temperature f note reference calculation information correct reference information calculation supply shell side seal cooler come sw div sw div design pressure psig per specification page stated shell design pressure psig therefore correct supply line tube side rhr pab seal cooler branch rhr rhr respectively downstream pump stated tube design temperature f therefore correct per specification page incorrect reference calc not exist analyze seal cooler high temperature pressure determine acceptable therefore no issue ability seal cooler perform design function design information correct support analysis locate correct analysis change design temperature pressure confirm pressure temperature use analysis still valid locate design pressure temperature asme design specification spec
393636,NCAQ,3,NCAQ:3,r overal slowness observe software application consistent intermittent slow variety software application performance r cr document decline overall system performance refueling outage specific application performance issue document action cr team work current action r long term action document cr recommend ncaq itmgmt
393651,NCAQ,3,NCAQ:3,qa noncompliance ppm vacuum qa vacuum cleaner stage tg not meet control requirement ppm vacuum cleaner fan blower control twice early morning quality auditor find vacuum clean contamination sticker stage tg elevation condenser bay south side vacuum no bag tape suction port no tamper proof seal contrary ppm quality auditor talk health physics hp technician contact person stage sign later morning another quality auditor find suction hose cover previously open suction port vacuum however end suction hose uncover metal catch hold vacuum containment section together twist wire instead tamper proof seal contrary ppm see photo edms not cover vacuum suction port suction hose could result contamination escaping tamper proof seal inhibit unqualified individual open contaminated vacuum requirement see detail edms factual basis see detail edms insight hpi not align ppm instal tamper proof seal vacuum appear twist wire result hpi control vacuum cleaner minor maintenance step b c two step say wire seal wire vacuum photo show wire not seal unlike tamper proof seal wire untwisted remove twist without show evidence tamper second quality auditor contact hp supervisor send hp technician seal end suction hose tape quality confirm accomplish november quality identify similar issue audit note condition report qa vacuum attachments not tape contact chemistry rad services manager quality recommend cr route radiation protection deficiency identify r quality surveillance sr
390999,CAQ,D,CAQ:D,ms dpisa find oot performance isp ms q ms dpisa find trip oot psid calibration limit psid psid adjust per step attachment left trip value psid informed operation supervision adjust per attachment write cr rx
385600,CAQ,D,CAQ:D,less gpm flow sw b corrosion monitoring loop field walkdown associate ar eval note flow standby service water sw system b corrosion monitoring loop swph b flow sw pb run may low desire corrosion monitoring loop ps ro ps ro design achieve psig pressure drop gpm flow throttled position sw v g turn open per ppm sop sw lu ppm may need adjust may partial blockage corrosion monitoring loop somewhere e g sw sv ps st ps ro ps ro per conversation environmental services personnel see aed cal ne initiate ar cr associate wr
393652,NCAQ,3,NCAQ:3,superfluous pipe hanger provide no support description r pipe support attach location provide obstruction perform fac exam low measurement adjacent pipe support wo use cut hanger rfw r however discover hanger rfw hold adjacent tee section pipe review construction documentation show obstruction hanger not represent iso represent possible configuration management issue obstruction appear piece tube steel weld pipe provide no support notified planning correct weld package wo continue wrote cr notify eoc work order return address drawing vs field discrepancy look vault package cvi iso rfw burns roe memorandum date state pipe support hanger rfw require delete also cvi dwg rfw statuse historcal fitter welder redline draw vault package date show hanger rfw hanger rfw also not appear pipe stress calculation aed cal remnant hanger rfw remove expose elbow need insult tube steel weld pipe description item trunnion
395859,NCAQ,4,NCAQ:4,trs link non seg thermal window performance wo ir startuptransform e tr thermography power two thermography window cover miss western e disc link eastern e disc link x windows dirty obtain thermal image link image obtain next close window additionally remain window cover dirt inside next refuel outage replace thermal window western e disc link eastern e disc link x also clean inside window remain thermal window pm complete use alternate window
390522,NCAQ,3,NCAQ:3,el elfa installation ground devices el elfa installation ground devices ojt tpe guide need step page remove perform documintation add wo file plant file record aadministration function work complete serve no purpose trainning process notify trainning need revise ojt tpe guide ar generate per gen tqs
400428,NCAQ,3,NCAQ:3,no identified warehouse personnel rhr b window storekeeper warehouse person schedule work swing intend work normal shift not tell change hour support rhr b system maintenance outage window expectation coverage warehouse occ man discuss situation storekeeper agree stay dayshift personnel arrive relieve also state would adjust schedule remainder rhr b window
389454,CAQ,C,CAQ:C,irm emsqf signal not correct sect isp irm x perform isp irm x wo step isp irm x signal voltage reading not correct craft informed supervisor team expand involve engineering adjustment ar module perform iaw step survielance perform adjustment signal voltage good range increase range range signal vdc suspect issue amplifier attenuator module irm eamp f supervisor engineering inform write cr wr contacted engineering
395579,NCAQ,4,NCAQ:4,ms v posistion switch adjust limit switch discover field wiring termination point not match wiring diagram result improper indication main control room cr initiate proper indication recieve many adjustment ms v
399356,NCAQ,4,NCAQ:4,e tr desiccant break desiccant dryer bead escape wire mesh build mesh glass create gap several inch top uncover core bead still fully contain inside dryer informed sss
396655,NCAQ,3,NCAQ:3,error ppm typographical error exist ppm auhssf uv ir flame detectors functional testau qualification hssd site access training section ausfau hydrogen storage sup fac accau not sfay initiate cr correct procedure via editorial change not qualification event access hssf control via key qualified individual access would not possible non qualified individual perform ppm general notes assignment create maint procedure revision data base no assignment need within asset suite link maint database add edms ar
390178,NCAQ,4,NCAQ:4,degrade lanyard orange plastic strap instal new auraise barau card lanyard notice orange plastic strap severely degrade picture edms show orange plastic strap nearly crack could potentially cause fme issue loss employee badge recommend verify integrity lanyard orange plastic strap notified supervisor group least one individual sign crack orange plastic lanyard strap
394249,NCAQ,4,NCAQ:4,washout side trenwa transformer walkdown sop elec backfeed operation find washout side trenwa near transformer may occur dleuge testing recommend investigate fill hole place two pylon hole trenwa near transformer
384399,NCAQ,3,NCAQ:3,evaluate pa patrol vital area check evaluate pa patrol vital area checks recommendation make observation consider not schedule vital area check hour pa patrol rotate another post security supervision notified cr generate evaluate cfr requirement
395034,NCAQ,4,NCAQ:4,tsw leak hxa restore tsw hxa flange hx head near tsw va tsw va active leak leak pressure prior apply system pressure leak rate constant pencil sized stream informed sss reopen tsw v provide drain path
391033,CAQ,D,CAQ:D,door miss floor plate working door miss metal floor plate allow bottom bolt drop hole concrete not secure bottom need another installedt seal oil room
387528,NCAQ,3,NCAQ:3,sop hvac rw start step reference wea ris sop hvac rw start step reference wea ris read wea ris
392901,NCAQ,4,NCAQ:4,e cp gen aux drop bulb break socket testing annunciator observe bulb break socket e cp gen aux drop reference ar wr similar issue notified crs write cr
392310,NCAQ,4,NCAQ:4,lni elevator inspection rad waste building elevator inspection report labor industries note require action response due copy report uploaded edms doc rad waste bldg elevator insp id conv id conveyance inspect no apparent deficience note no need aciton
386873,NCAQ,4,NCAQ:4,og rfa oil level high og rfa oil level high spec g actual level nearly full plaease adjuist oil level necessary notified supervisor rw
400350,NCAQ,3,NCAQ:3,fastenal machine fail vend fastenal machine breezeway deschutes building willamette building fail vend rubber lanyard position present fastenal badge card select item vend machine provide message item sku empty give response different expect trigger stop verify visually use olfactorie presence rubber lanyard position use hu tool touch read read remade selection result recommend non caq assignment contract lead reach fastenal resolve machine would not allow cancel order get battery instead since figure would use pager prior ero duty cycle
386950,CAQ,D,CAQ:D,fp pi pressure psi need replace working find fp pi header pressure read wrong pressure psi tap gauge pressue drop psi need replace
397444,NCAQ,4,NCAQ:4,ht htp fp power lights not function performance wo aopower onau light f f find not work may need new lamp socket due replacement lamp not work instal investigation need heat trace still fuction design notified supervision cr
387668,NCAQ,4,NCAQ:4,ppm require correction ppm pm cal test bailey basic controller correct per attach markup edms issue reference use procedure follow note page attachment incorrectly refer output voltage input voltage ai cause confusion significant delay implementation wo step require second person verification not clear step not require recommend change step consistency attachment step read aua voltsau not ausvau attachment include several instance audiv au ai remove general notes assignment make within maint procedure revision data base mark add edms ar link maint procedure revision data base add edms ar
386948,NCAQ,3,NCAQ:3,r procedure change sop elec smmaint sop elec smmaint step say energize e sm per sop elecv ops step say energize e sm e sm per sop elecv ops due source bus availability trs trb maybe oos write cr
393740,NCAQ,3,NCAQ:3,r dosimetry telemetry issue telemetry system use rp monitor worker dose dose rate remotely experienced issue outage delay work issue resolve allow work contingency implement provide job coverage issue experience job setup not job coverage activity rp evaluate telemetry system equipment software process procedure improvement som rpm notify
400355,CAQ,C,CAQ:C,evaluate reliability fp p fp eng review pervious year cr fp p fp eng show instance issue associate equipment common issue encounter failure start unexpected auto start oil coolant leak hot bearing low coolant level heating coolant failure hotstart heater issue normally discoverd monthly annual testing may not accuratley reflect total time system not heatlhy due limited amount time pump run please evaluate possible increase heatlh reliability pump engine please see cross reference ar request generate ar raise issue pump engine subject recent singlepoint vulnerability evaluation perform ar action precipitate sve address concern raise cr cr trend no additional action require sve ar
383722,NCAQ,3,NCAQ:3,editorial correction ispm ispm page list inspection responsibility operations thermal make tmu river pump house read tower make tmu river pump house cr writtenispm
399312,NCAQ,3,NCAQ:3,datglance override completion date surveillance date portal j generate base actual finished date work order dataglance overwrite completion date day work order review close cause surveillance schedule past actual late date day review day review closure excess frequency grace surveillance example isp fdr edr finsihe verify actual date portal j match review surveillance close dataglance portal j completion date change grey not change discuss ewp supervisor ic component manager write cr asset suite work design removal complete wo package asset suite user no longer ability complete package asset suite also give user ability change pm credit date not way dataglance change pm credit date aucredit critical taskau implement asset suite upgrade critical task set finished finished date use pm credit date
385611,CAQ,D,CAQ:D,transient item find questionably close sw fs valve r south column n transient item metal frame used rca pc laundry find questionably close proximity local instrument tubing valve sw fs sw fi condition address immediately upon observation ensure conformance ppm regardless transient item need remove find leave photo attach edms ar cr subject transient item not heavy would not result damage safety relate tubing instrument valve design basis event e g obe sse seismic condition condition note perform field walkdown support resolution ar cr
386800,CAQ,D,CAQ:D,bb p not establish prime non functional flex perform annual full flow test bb p pumper truck would not establish prime pump draft test reservoir reason not prime due failed priming relay truck could shutdown prime pump overheat visibly change color vendor recommend replace prime priming relay facility mechanic review work scope vendor comfortable perform work site replacement part process procure find flex p low coolant level surveillance bb p result two flex water source non functional time coolant level restore oil level verify specification no coolant observe oil appear decrease coolant due evaporation since last operational check follow coolant addition flex p start no active coolant leak observe bb p must repair next day equivalent water pump need rent pumper truck operaed use pressurize suction source hydrant procedure exist support configuration hydrant not available flex strategy no procedural guidance exist establish prime draft use supplemental water source submersible pump equivalent preclude overheating hydrant use establish prime allow completion surveillance main water pump successfully pass full flow test prime pump relay replace pmt perform verify pumper prime establish draft water source discussed issue supervisor coordinate facilities determine work could perform site contacted xylem determine availability rental pump not necessary time initiate part procurement process determine functionality flex p discuss issue shift manager maintenance supervisors equipment operator build
385714,NCAQ,3,NCAQ:3,inpo nisp rp procedure review radiation protection task adherence implement inpo nisp procedure early since original implementation identify nisp procedure revise since implementation currently no process place ensure timely review updating site procedure align nisp rp xxx procedure revision cr generate evaluate determine process need review nisp revision complete implementation review procedure identify need peer evaluation notified rp supervision
390086,CAQ,D,CAQ:D,ids malfunction ids not function design contact security detail security supervision notify initiate cr wr compensatory measure initiate
389891,NCAQ,4,NCAQ:4,rb ipm room fluorescent light bulbs burn light rb room ipm locate low light bulb burn lot schedule work rb may require attention sooner thatn later frisker also locate room require heavy use room not dark dimmly light initiate cr place information hp logbook turnover personnel aware condition rb ipm room
397168,NCAQ,4,NCAQ:4,receive oscillograph started inab trouble alarm plant controller equipment response normal inverter note no issue ops respond startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j bpa report follow cause may dc link california trip back no damage report kv involve time event no ras initiate gird frequency normal
394619,CAQ,D,CAQ:D,minor witness mark find jet pump sense line r examination jet pump loop b sense line exit bundle indication contact movement note sense line see indication notification report inr cgs edms indication locate top sense line line pass bundle bracket approximately au long appear single contact mark likely occur rrc start shutdown sense line non safety relate serve provide jet pump flow information contact mark not adversely affect sense line fully qualified perform function no indication mark could lead potential failure sense line cr initiate monitoring trend recommend trend sense line fully qualified perform intend function no risk failure lose part not sart restraint similar indication see loop r video
389619,NCAQ,4,NCAQ:4,security vehicle heater fan security vehicle lp c need maintenance heater fan work intermittently contact security ext detail security notification make cr wr generatedsecurity vehicle pa
