AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
389511,CAQ,D,CAQ:D,rod accumulator trouble alarm hcu water level receive hp rod accumulator trouble alarm crd hcu investigation reveal alarm due high water level notifed crs shift manager ops drain water per sop crd hcu clear alarm submit cr wr document
396210,NCAQ,3,NCAQ:3,procedure enhancement sop rft start due design exa b control room indication drive switch position not motor condition result think exhauster run not add follow substep similar sop rft start step l l verify locally exa b run reference wr
390208,NCAQ,3,NCAQ:3,procedural change chlorine analyzer follow change procedural clarity propose chlorine analyzer page step move substep h substeps e f clarify substep specify amount n sulfuric acid add page step add new note substeps k cautioning user take care not bump keypad wipe cell interior cotton tip swab perform substep k initiate cr
385681,NCAQ,3,NCAQ:3,isp rcic q procedure enhancement section follow annunciator add hp steam supply bypass rcic v not full closed thisprocedure revision request upload maintenace procedure database include next major rev see edms link
400175,CAQ,D,CAQ:D,e rly c phenolic crack performance esmre wo small crack near right side tap block mount screw contacted system engineering per engineering not affect operability relay cr trend purpose see wo picture supervision engineering contact
400541,NCAQ,3,NCAQ:3,performance sv interfere olnc performance pm isp ms q pm isp ms q cause sp cycle due root valve shut main steam rad monitor work not schedule olnc since interfere ability get reliable datum due perturbation sample line informed wwm write cr need change authe performance pm isp ms q pm isp ms q cause sp cycle due theau read authe performance pm icp ms prm q pm icp ms prm q cause sp cycle due theau add progress note activity pmid rqs not schedule olnc change make initial description cr close
393297,NCAQ,4,NCAQ:4,ms mo vb not stroke per wo valve operate stroke close open would not move valve stroke direction still would not move valve stem move slightly less seem stick need investigate current measure bucket stroke less one second current amp return zero almost immediatly volt ac measure notify electrical mechanical supervision initiate cr wrms vb ms rc
396720,NCAQ,3,NCAQ:3,rll add applicable individual eoc occ email list engineering eoc occ email list contain engineering supervisor manager list not include act individual may assign one eoc chair outage action lesson learn include individual assign sit one four eoc chair engineering eoc occ email group action complete prior r engineering critique complete identify r lesson learn
390696,NCAQ,4,NCAQ:4,mcl ground fault light socket broken mcl ground fault light socket broken bulb burn bulb swap socket observe not work cr wr initiate supervision notified mcl ground fault light socket not work
386854,NCAQ,4,NCAQ:4,late entry esom maintenance ic tech ask work two day long change maintenance scheduler not notify esom not update end nd day work no violation occur esom update update esom correct hour notified supervisor late entry
384368,NCAQ,3,NCAQ:3,work order task references superseded document wo night order audit instruction state perform audit night order per oi oi superseded document no replacement document periodic work order initiate cr request change model work order perform night order audit via work order instruction review relevance active night order
402348,NCAQ,4,NCAQ:4,fpc rv lift pump start shift fpc dmb fpc dma support ic instrument calibration rwcr report indication fpc rva lift start fpc pb confirm indication via edr tk sst level review fpc temperature trend crew supervision make decision transfer fpc one pump operation secure fpc pb relief valve indicate cloesed via previous indication cr initiate trend secured fpc pb per sop fpc ops
387240,NCAQ,4,NCAQ:4,bre oca camera need maintenance bre oca camera need maintenance security supervision notified cr wr initiatedne pa bre
399263,CAQ,D,CAQ:D,mcc bucket specification need revise communicate vendor spectrum bucket concern current specification purchase replacement mcc bucket part currently change specification form psd need incorporate specification current state specification make difficult cgs purchase part bucket vendor part process cgs require provide outstanding change vendor review information many change make difficult enw vendor ensure conform specification recommend procurement specification update soon possible part spectrum bucket resolve timely manner reference ar cr cr prepared document condition procurement specification increase priority update specification administrative issue currently no impact plant system ar cross referenced assign revise spec two assignment revise spec not need cr trend ar
396492,NCAQ,4,NCAQ:4,cas cc need oil add perform round note cas cc minimum spec oil level oil need add soon inform crs initiate ar wr
397727,NCAQ,4,NCAQ:4,tg id paper tg id paper need new paper roll informed mcr
387260,NCAQ,3,NCAQ:3,conditional release logs not find hp technician attempt document conditional release source discover binder log empty keep know next crt number use form hp technician contact supervisor help suprvisor notice no dic number form log use per ppm release material radiologically control areas section state log form not require permanent retention plant file retain rp reference purpose period one year may discard retention file find not contain remove log empty binder search possible file location conduct log yet find
398610,CAQ,D,CAQ:D,og ris inop failure performance ppm og ris find high voltage inop value vdc set point vdc attempt adjust hv inop set point unsuccessful left inop hv vdc inop lamp remain lock operate unable reset due low voltage notified crs supervisor initiate cr wrog ris mcr
385799,NCAQ,4,NCAQ:4,idc pumphouse fire extinguisher not compatble chlorine idc building pumphouse number chlorinator use inject chlorine potable water system building require portable fire extinguisher per fire code ispm use multipurpose abc dry chemical fire extinguisher incompatible chlorine dry chemical fire extinguish agent contain ammonium compound shoud not mix oxidizer contain chlorine mixing oxidizer ammonium salt dry chemical fire extinguish powder generate chemical reaction violent result nfpa standard portable fire extinguishers require water foam extinguisher instal area chemical contain chlorine store work request write purchase install afff foam type fire extinguisher building type portable fire extinguisher use columbia circulating water pumphouse flocculator building due presence chlorine notified idc site manager problem email wr write purchase replace exist fire extinguisher idc building pumphouse no portable fire extinguisher
400157,CAQ,C,CAQ:C,material acceptance issue accept material wo sw feb discover material call asme plan not match acceptance tag two au elbow issue cid one dual certify require asme plan description see pic edms discuss code programs warehouse another dual certify elbow issue review cid change elbow not dual certify
391604,NCAQ,4,NCAQ:4,severe degradation cw basin netting cw basin netting severely degrade see attach photo significant fme concern netting condition net fall basin enter cw system open hole also allow bird enter recommend replace net soon possible notify crscwph basin general notes netting circ water basin not fme purpose netting personal safety reason
391214,CAQ,D,CAQ:D,sw v leaking sw v leak drain approximately pint per minute floor scupper recommend repair replace necessary informed sss generate ar wr leak valve sw v not sw v
390621,NCAQ,4,NCAQ:4,receive main transformer tr trouble alarm receive main transformer tr trouble hp c alarm ops report alarm due fast pressure powerstatus lamp illuminate reset button depress per arp abn transformer alarm clear notify crs sm entered subsequently exit abn transformer dga analyzer verify normal operation alarm module could not determine
399956,NCAQ,4,NCAQ:4,hp department sept dose budget hp receive mrem goal mrem month september result mrem emergent work throughout month cr write
385968,CAQ,D,CAQ:D,rhr mo declutch mechanism tripper finger rhr mo actuator recently refurbish leave diagnostic test identify declutch lever require manually hold maintain valve manual mode represent alignment issue tripper finger not impact motor operation normal operation valve stay motor operation require motor pull tripper finger adjust recommend repair next diagnostic test year take handwheel turn open close rhr mo require declutch lever hold keep valve manual operation not impact effect electrical operation
396510,NCAQ,4,NCAQ:4,lighting panel tamper rw lighting panel tamper radwaste not function design contact security extension detail security supervision notify cr wr generate electrical support look panel tamper
400985,NCAQ,3,NCAQ:3,md v remain open may impact hotwell iron level base datum operation chemistry efin md v remain open may impact hotwell iron level cfd run time ar odmi occ document need revise allow closure md v since opening valve not make significant impact hp turbine case differential temperature closing md v would also gain mwe also revison ec need close md v still maintain turbine drain valve close via instal jumper discuss cfd hotwell iron trend efin ops chemistry system engineer discuss md v closure turbine engineer bop supervisor c
389131,NCAQ,4,NCAQ:4,seal compound not inventory sealing compound cid not inventory potentially need repair cond vc notify need scs locate material wa arrange delivery within one day recommend category ar scs material procure stock discuss purchae material specialist take action need expedite delivery
386320,NCAQ,4,NCAQ:4,air leak low access panel woa ah low access panel woa ah not tightly secure cause air leak air feel blow past panel door distance ao panel door typically flush side air handler currently extended au past surface see photo attach edms cr please investigate cause issue repair necessary issue discover system walk fan critical r not safety relate describe fsar section air handle unit provide ventilation cool hot instrument shop condition not render inoperable equipment technical specification safety related system structure component ssc fan remain service functional informed mcr initiate wr uploaded picture edms cr
386536,NCAQ,4,NCAQ:4,cf pb wonaot pump start cf pb per sop cw chem per chemistry request pump start would not pump pump need fill vent per sop cw chem maint informed supervisor chemistry cwph
386422,NCAQ,3,NCAQ:3,soms take long soms take long move one panel another
395967,NCAQ,4,NCAQ:4,fail thermocouple cause deh trouble alarm frequent deh trouble alarms cause erratic temperature indicator lp xover rh come clear repeatedly find analog input status deh cab chassis slot tag auasmt lp xver rhau
399892,CAQ,C,CAQ:C,loss power og risb loss power og risb channel status display screan blank receive alarm gas post treat rad hi hi hi gas post treat rad high gas post treat rad monitors dnscl og ritb no operate light light control display screan read no rm comms
399789,NCAQ,3,NCAQ:3,discrepancy route hose abn tsg discrepancy find abns see abn tsg route hose rb space stair stairwell wall center stairwell necessary abn tsg ai route connect aoao hose section rb rb space stair stairwell wall center stairwell necessarya abn tsg page middle page caution hose route along stair not route hose internal gap adjacent staircase drape open area stairwell wall staircase since could cause pinching excessive kinking abn look could please update abns discuss training
386152,NCAQ,4,NCAQ:4,asdb paper asdb paper light flash red dtr green light normally illuminate informed mcr
388746,CAQ,C,CAQ:C,fuse instal not per e e document top tier listing fuse instal plant ee cp h p list fuse e fuse hp bbf e fuse hp bbf e fuse hp fblf spare fact fuse instal fuse slot
386137,NCAQ,3,NCAQ:3,valve misposition find makeup demineralizer trailer data collection chemistry technician observe makeup demineralizer trailer mud output flowmeter gpm time mud trailer operation hour water go reject upon investigation chem tech discover v shut inside mud trailer valve normally open chem tech contact chemistry call supervision per supervisor agreement v open trailer output flow observe gpm chemistry technician contact mcr notify demin water storage tank dwst level inch dwst level observe rise establishment flow mud trailer chemistry sample mud trailer confirm water quality specification swp che v not normally operate station personnel mud trailer vendor site perform maintenance inside trailer previous day cr write document event
383578,CAQ,C,CAQ:C,fpc lisb not replace c hang fpc lisb c hang support replacement fpc lisb currently instal lis find eq tag hang work package not plan eq replacement requirement fpc lisb not not disturb c release ops lift no work perform stop contact ops engineering planning supervision
385657,NCAQ,3,NCAQ:3,ppm function sensitivity check vesda craft perform commissioning vesda system wo ppm receive pre alarm drop vesda trouble drop fcp perform step enough test smoke send system alarm craft receive proper indication fcp drop fcp drop fire stay lock not clear craft stop work notify supervision unexpected additional alarm receive engineering control room also notify supervisor advise craft reset system see vesda trouble fcp drop clear craft reset system fcp drop clear drop fcp drop fire stay lock not clear advise engineering control room unable proceed ppm cr initiate rw l
393245,NCAQ,4,NCAQ:4,cond rly tk aopa find time tolerance testing cond rly tk aopa per ppm wo find time second data sheet tolerance second notified supervisor psro adjust relay per ppm leave time second relay test sat left time tolerance
398911,CAQ,D,CAQ:D,external ground wire rcic mo break strand perform external inspection rcic mo wo electrician note external ground wire run land limit switch enclosure mount hardware miss strand short reach mechanical ground lug notify supervision write cr picture uploaded edmsrcic mo
389821,NCAQ,3,NCAQ:3,dba sa use round sling heavy load handling proc review load handling program compliance nureg regulatory requirement various industry guideline relevant oe support design basis assurance self assessment dbai following enhancement minor gap recommend engineering consult maintenance determine necessity add provision regard use round sling e interdiction especially critical load since not discuss ansi b cgs adopt implicitly via nureg potentially affected procedure maintenance also consider add statement wire rope use load handling procedure include ppm auropes shall not directly indirectly use load bearing member rig operation may use tether linesau see edms additional detail discuss issue supervisor self assessment team lead initiate cr
391063,NCAQ,4,NCAQ:4,loose decking grade south side cwph near fp vb south walkway circwater basin section decking loose underneath grading need repair walkway secure safe use need address issue doesnaot get bad see picture edms initiated cr report safety walkway south side cwph
396321,CAQ,B,CAQ:B,qa arma unsat procedure use adherence behaviors qa multiple example unsatisfactory procedure use adherence pua behavior supplemental planners craft supervisor identify review complete safety related sr bucket replacement work order task wot behavioral issue include not follow wot instruction write improper use not applicable n improper use pen ink change unqualified worker perform initial wot step behavior result multiple wot not meet testing requirement related engineering change ecs include requirement testing specify within ecs example noncompliant swp tst plant modification testing cfr appendix b criteria xi autest controlau requirement cfr appendix b criterion xi autest controlau state aua test program shall establish assure testing require demonstrate structure system component perform satisfactorily service identify perform accordance write test procedure incorporate requirement acceptance limit contain applicable design document au swp tst rev note step state modification testing specify within ec implement wo consider mandatory revise appropriate review verification factual basis follow condition identify special processes audit au sp qa step not follow write sr wot instructions ar cr qa improper use n steps within sr wots ar cr qa improper use pen ink changes sr wots ar cr qa unqualified worker evaluate thermography result ar cr insight decision planner andor craft supervisor make field change wot may make sense decision result bypass proper step obtain alignment design engineering ecs revise align desire action ace resolution use information thermography sr replacement bucket personnel not demonstrate right threshold expand team follow establish change process issue ecs identify challenge planning execution pmt sr bucket replacement arma ar cr identify recur theme involve gap pua issue identify area require management attention arma performance special processes audit au sp quality recommend assign ar mntssc discuss issue site support contractor williams plant services
386842,CAQ,C,CAQ:C,weak link calculation error weak link calculation valve rhr v b b use non conservative weight actuator motor impact valve mount bolt mount flange rerun calculation non conservative acatuator weight not impact overall weak link recommend formally revise weak link correct actuator motor weight exist calculation error note perform review associate ec dec
392838,NCAQ,3,NCAQ:3,procedure update rpsmg ms mg ms replacement rps mg maintenance window motor starter rpsmg ms replace overload not properly set result trip mg restart see cr work instruction replacement rpsmg ms not contain step verify overload set per e step need add work instruction ensure overload properly set per design motor starter rpsmg ms rpsmg ms whenever starter replace component starter replace none tol dial already reset efin activity field per e cr generate future reference replace coil tol step verify tol set correctly button attempt start mg
392411,CAQ,D,CAQ:D,sw va valve hard open close year use unorthorised machanical mean close year op valve rebuild replace notify supervisor sw va spray pond word unauthorized unorthadox mechanic coordinate operation lube cycle valve
398860,CAQ,D,CAQ:D,fp eng coolant hot engine coolant fp p currently f abnormally hot normally heater keep around temperature even low engine actually run inform mcr ir thermometer use check temperature pipe outlet hotstart heater f pipe return left face heater approx f engine jacket intake area warm normal not significantly oil pan temp f block f appear shutoff fail heater no longer cycle maintain temp
399419,NCAQ,3,NCAQ:3,work package walk requirement safety system window currently wci require department commence walk package advance wo ready status end safety system window requirement not leave lot time issue discover resolve work instruction correction procedure change part not site etc benchmarke station identify walk complete craft no later beneficial resolve issue early lead well schedule adherence less work defer move scheduled work week improve predictability execution schedule reduce likelihood something look create cr discuss supervisor managern per discussion online work control manager wci remain currently write walkdown may perform early date
397093,CAQ,C,CAQ:C,hpcs v incorrect grease apply stem full pm hpcs mo grease stem find mov long life cream color instead mobile bright red last time grease inspect r actuator refurbishment stem replacement via wo fix condition require stem nut remove thoroughly clean pmt diagnostic test discuss occ shift manager cr initiate mov engineering perform walkdown electrician conclude grease mobile deteriorate stem thoroughly clean new mobile instal relate information occ shift manager cr state stem replace reality stem nut replace see applicable wo degrade grease impact margin via coefficient friction cof actuator stem nut valve stem also impact rate loading rol rol load sensitive behavior attribute effect load magnitude rate change lubricated surface cof rol determine enw testing identify technical memorandum tm design stem factors margins stem factor degradation rate loading effects use conservative cof rate loading hpcs v last test leave close margin opening mes state margin great consider high margin additional margin show via follow design close cof actual close cof design open cof actual open cof design close packing lbs actual packing lbs design open packing lbs actual packing lbs account additional stem factor degradation additionally degraded stem lubrication result additional stem nut wear r actuator refurbishment stem nut replace leave diagnostic testing show new stem significant amount margin thread wear design closing zero plateau actual design opening zero plateau actual base value significant amount stem thread engagement margin degraded stem factor sufficient margin hpcs v perform design function require no additional requirement action need degraded stem lubrication clean stem new lubrication apply stem per pm wo ppm cancel rep rege assignment licensing manager concurrence
398155,NCAQ,4,NCAQ:4,rwcu fcv seat leakage cause high p alarm rwcu v leak rwcu fcv seat leakage cause high pressure alarm downstream rwcu fcv body bonnet leakage rwcu v rwcu v close mitigate leakage need repair seat leakage rwcu fcv rwcu fcv rwcu v repair last month leakage return
392119,NCAQ,4,NCAQ:4,pma ac compressor upon pm inspection part oof pma ac wo identify top portion two compressor unit become corrode rust replace near future prior hot weather ensure operation summer generate cr seperate wr could fin minor maintenance within next week prior r
389315,CAQ,C,CAQ:C,cat id not configure per sub eval sub eval show single pole double throw contact switch pull warehouse not configuration switch fourth connection could possibly use however connection point not show vendor supply document unknown contact rating w cat id engine systems inc model write cr update initial procurement engineering investigation documentation upload edms tcroyl
402552,NCAQ,4,NCAQ:4,ms va bonnet body leak ms va bonnet body leak possibly leak upper weld piping ms va ms va vent ms lsa valve may not fully shut leak lagging blow steam top ms va pipe cap
394177,NCAQ,3,NCAQ:3,rx east eop box miss crd hose reactor ft level east eop box miss crd vent hose likely use seal miss notified crs perform inventory iaw ppm relocke eop box no item identify missing seal not instal rx e
388088,CAQ,C,CAQ:C,update imds tea rit new detector tea rea detector replace per wo pmt perform successfully detector setting adjust new detector window calibration items channel high range gross imds tea rit need update new value modify low level modify select inputx modify noise rej cnt modify smoothing fc modify gain modify hvps item no configuration database channel items channel high range also change e per wo instruction background subtract feature detector channel item imds update
397702,NCAQ,4,NCAQ:4,dbai nrc identified house keep string conduit nrc inspector identify yellow string conduit e ppa house keeping issue string remove
399434,CAQ,D,CAQ:D,wma tcva packing leak increase wma tcva indication water leak ar cr wr cancel wr priority f actioned originally identify minor leak leak appear cycle valve position original minor leak water pool pack gland not drip current indicator significant floor stain significant rust pack gland water damage insulation generate ar cr validate exist work priority augment scope include insulation repair issue identify qa plant walkdown see edms associated picture leak exist since wo still plan although wma tcva nsr locate div sr hvac room need make priority fix within week nrc comment year ago work schedule march th note add p audonaot move march th week without aom wc concurrenceau
384648,NCAQ,4,NCAQ:4,security rifle aimpoint not operate design security aimpoint optic rifle not operate design need maintenance contact paul herod security rifle aimpoint rifle building
389021,CAQ,D,CAQ:D,several light rhr pc room incl blue dot several light fixture rhr pc room need relampe include blue dot fixture please lamp notified smgt write cr rb rhr pc room
383790,NCAQ,4,NCAQ:4,sec mdet not function design sec mdet generate ghost alarm request support investigate
398504,CAQ,C,CAQ:C,cms sr leak cms f sr ring degrade deform cause leak check isp cms prm x fail leak bad could hear psi would cause atmosphere enter containment cms sr service replace ring leak check sit recommend pm frequency change replace ring
391973,NCAQ,3,NCAQ:3,osp slc ist q pmid need revision clarifica osp slc ist q step reference pmid retire need delete need validate online motor testing baker testing still require need revise electrical support instruction pmid state clearly accurately perform need validate electrical support not need support task delete validate vibration datum clarify instruction validate check valve testing vibs clarify instruction
399108,CAQ,C,CAQ:C,two piece mte find tolerance calcode rm young rh temperature probe model lf find oot adjust within spec def write def write calcode rm young temperature probe model fl find oot adjust within spec def write efin evaluate usage cr inprog approve cr move sro ops review
401354,NCAQ,4,NCAQ:4,training record submit records without document indexing process discover training record submit record without support document tar pull indexing supervision notify cr write training department notify return record correction tar submit not contain accompany documentation credit student attend classroom hp continue cycle training not send record also record march time frame process november individual submitting tar send records control coach however legacy issue may exist records process previously submit records transmittals
385881,CAQ,C,CAQ:C,qa safety related part bypass quality receipt inspection cr document issue en fabricate safety relate part bypass quality receiving inspection investigate issue part fabricate cid discover ring retainer clip fabricate r assembly not go quality receiving inspection part create wo never go receipt inspection require first time receipt inspection en fabricate part traceability part remain warehouse question last qc receipt inspection approve item item issue significant quantity still stock tag recommend caq assign scs notify supply chain warehouse supervisor remove suspect material inventory
386921,NCAQ,3,NCAQ:3,schedule not ready implementation fpsi sln outage not evaluate still draft informed wwm sm
401925,NCAQ,3,NCAQ:3,procedure direct operator use superseded sop sop flex gen dgpm supersede osp flex q follow procedure still direct use sop flex gen dgpm sop flex gen dgshutdown sop flex gen dgshutdown qc sop flex gen dgstart sop flex gen dg start qc generate cr
402066,NCAQ,3,NCAQ:3,osp cch ist procedure clarification need task preview osp cch ist unclear step would perform no pmid allow tracking annual step look ospaos not perform osp cch ist also pmid vibration reading wo state master take vibration reading auchiller motor chill water pump motor au step every year bullete item ai vibrations cch pa motor pump bearing vibration chiller voltage current reading heater ai no specific task wo take vibration actual chiller also heater check state every year step state year pmid coordinate electrician perform voltage current check heater element step amp volt ac verify chiller cch pa pump motor vibration take chiller run
394891,NCAQ,4,NCAQ:4,ar close no assignment note correct ar close comp na no cross referenced wr wo fix issue hpcs bdg ar priority caq no note allow closure
390198,NCAQ,4,NCAQ:4,preoutage bench test mccbs not complete schedule documentation ar preoutage bench test mccbs not complete schedule wo due require mte not functional schedule c adherence hit preoutage work not complete schedule due nonfunctional primary injection test pits equipment cal lab inform work parallel path obtain rental unit conjunction make repair exist pits equipment work preoutage task not require test equipment mte equipment locate cal lab
384087,NCAQ,3,NCAQ:3,revise procedure step procedure drop identical step section erroneously list technical specifications no correlation sdiv level detection spec recommend remove procedure also note step erroneously list trip setpoint aoau per lcs table function b trip setpoint aoau recommend update arp align lcs
388214,NCAQ,4,NCAQ:4,rfw pa speed maximum allow bias rfw pa speed bias raise slightly direct odmi rfw pb pump axial thrust displacement rfw vbi xe pb channel indicate mil action level odmi bias adjustment procedural guidance arp step sop rft start allow maximum speed deviation rpm flowrate not exceed gpm rfw pa speed raise rpm total bias rpm rfw pb rfw pa flowrate maximum gpm indicate rfw fia no change rfw pb pump axial thrust note also rfw pb axial thrust steady mil e not degrade referenced odmi issue new guidance action mil previous action notify crs mil action adjust bias require additional procedural guidance lower rx power notify crs shift manager
396371,NCAQ,3,NCAQ:3,ppm require procedure enhancement ppm require procedure enhancement section sixth step list initiate condition report
386072,CAQ,D,CAQ:D,lcs completion time exceed prm sr cr write satisfy lcs e failure restore reactor building elevated release radiation monitoring system noble gas ai function within required day per lcs c performance wo prm sr not able restore issue document cr prm sr declare non functional associated lcs odcm action statement enter investigation identify corrupt file prevent system restart obtain backup software identify additional software need properly load backup copy onto flash card additional information document cr engineering work information service obtain additional software allow load backup get rid corrupt file complete restoration system follow issue track plant concern list expect completion date repair cr write meet required action lcs e
392412,NCAQ,3,NCAQ:3,unable perform wo write unable perform wo due valve lineup issue need revise work order step need revision keep cn v close removal tc additionally question use sop cn cont inerting manipulate cn v require n ing majority procedure include multiple prerequisite error likely situation discuss ops supervisor write cr conflict work instruction procedure resolve no furthering action require
400325,NCAQ,3,NCAQ:3,respiratory protection inventory gap washington administrative code chapter require emergency respirator inspection document use serial number identify information currently respirator mask inspect monthly serial number large portion not work package use perform task direct identifier section mark n serial number not present not appear compliance intent code ensure individual verify specific mask inspect discuss health physics staff
391150,NCAQ,4,NCAQ:4,program stall fault sci mux orb remove astromed sci mux orb wr observe sci mux orb program stall fault fault message check clear per arp program stall fault recieve sci mux orb fault clear sci mux orb replace mux associate tmu rms vb cid mux write cr generate wr replace mux
388557,CAQ,C,CAQ:C,receive slc tank high level alarm receive slc tank high level alarm slc tank level take prompt level increase great gallon local indication also elevate approximately gallon bubbler flow rate scfm follow arp
395384,NCAQ,4,NCAQ:4,high crd suction filter p p crd suction filter p high alarm receive mcr eo dispatch find crd dpis psid alarm psid swap crd fub request cleaning changout crd fua swap crd fub rb
386371,NCAQ,4,NCAQ:4,overhead lights og fub overhead light offgas pre filter b vestibule rw elevation almost completely light flicker visibility room minimal non essential lightingoverhead light fub cubicle radwaste elevation
392171,CAQ,D,CAQ:D,debris sw pond two small clear piece plastci float sw pond initiate crsw pond
395797,CAQ,D,CAQ:D,lefm system go failure begin wo lefm system status screen main control room go back forth check failure approx min check sec failure rfw cab fe fe system exhibit behavior event screen cpu indicate loop throw auflatness ratio highau alarm put feedwater failure mode notified engineer supervisor ops write cr
393246,NCAQ,3,NCAQ:3,bs va bonnet steam cut disassemble valve body bonnet steam leak find pinched gasket bonnet gasket sealing surface erode bonnet replace valve cut replace see edms photo contacted component manager returned wo
391202,CAQ,C,CAQ:C,nrc question road closure use rad shipment region iv nrc staff question two rad shipment make shipment shipment contained rwcu resin ship burial site shipping log paperwork shipment note dot regulation not apply due road close not enter public roadway shipment nrc staff question applicability cfr b shipment rpm licensing notify issue result severity level iv violation cfr b ship type b material type container accordance dot shipping standard without prior nrc approval no cca due age issue
387060,NCAQ,4,NCAQ:4,door handle tghvaca break door handle east side access door turbine building hvac control panel break hold nail turbine build west side tghvaca
390082,CAQ,D,CAQ:D,fp pr not record fp header pressure fp pr not record fp header pressure ink cartridge need replace andor need adjust notified crsfp pr
392120,NCAQ,4,NCAQ:4,pma fn belt need replace part pm check pma ac identify belt warrant replacement pma fn recommend belt replacement via wr unit currently tag maintenance conjunction wo generated cr contact control room pursue wr add exist clearance pm work order
388267,NCAQ,4,NCAQ:4,support unavailable due no qualified worker site security initiate compensatory measure hour due cctv become inop weekend maintenance supervisor work week manager notify due lack resource qualified worker site camera not repair pi hour accumulate maintenance supervisor wwm try call support compensatory measure initiate security supervision shift manager notifiedcctv locate ids zone
384973,NCAQ,4,NCAQ:4,yellow barrell abn rx move storage area yellow barrel contain hose abn fpc loss move due amount water leak roa hvac unit puddle floor vicinity barrel normally stage water currently leak hvac unit airwash however also occur heating steam service fall winter need new floor mark area barrel relocate redirect water floor inform supervisoryellow barrell abn rx move storage area
388403,CAQ,D,CAQ:D,cw blowdown flow rate less actual local indication gpm vice gpm actual sample not representatvie actual blowdown rate may not meet remp requirement cbd fia mcr also downscale suggest cbd ft may fail find fix placed cbd sr time iaw mcr direction caution tag place write
393050,NCAQ,4,NCAQ:4,pwc sew reduce flow left side eye wash pwc sew reduce flow left side eye wash possible foreign material inside sprayer reduce flow eyewash still functional reduce flow one side notify mcr
395404,NCAQ,4,NCAQ:4,tg te bma indicate degf main turbine bear no thermocouple tg te bma indicate degf prior r indicate normally see computer point tg te bmb bear no thermocouple indicate normally degf
398559,NCAQ,3,NCAQ:3,negative trend identify proc use adherence review cr trend within department negative trend identify procedural use adherence within design engineering issue identify administrative nature design engineering perform depth snapshot self assessment correct negative trend recommend assigning design engineering discuss design manager supervisors initiate cr
384872,NCAQ,4,NCAQ:4,hp eq chemistry sample cart fan belt crack operator round observe fan belt hp eq find crack chemistry sample cart not service time write cr notify crs
388710,NCAQ,4,NCAQ:4,small washout area near trash fence small washout area near trash fence see originator specific location request facliiite support repair coordinate facility repair need security trash fence
393427,NCAQ,3,NCAQ:3,drop electronic dosimeter drywell worker drop electronic dosimeter drywell come rest pipe result invalid dose alarm histogram read obtain dosimeter history worker restrict access rca pende investigation worker drd fall onto rwcu pipe line inside drywell elevation rwp alara task worker immediate notify nearby hp technician drd retrieve worker hpt exit area note drd history show worker dose rate field approximately mrem hr drop drd come rest dose rate field mrem hr contact mrem hr cm form complete send record no action require
388107,NCAQ,4,NCAQ:4,receive auh wtr chem troubleau receive auh wtr chem troubleau pa drop due supply facility trouble no alarm exist computer chemistry lab explain supply facility trouble alarm clear stay clear informed crs
396368,NCAQ,3,NCAQ:3,qa eye examination expire vendor nde inspector qa annual eye examination vendor nde technician expire april expire examination not identify initial review nde personnel certification prior r examiner not perform sign inspection r factual basis sps utility oversight examination vendors rev require nde level iii verify examiner current eye examination require applicable code procedure insight upon identification quality current eye examination vendor level iii personnel provide date expiration examination review approve cgs nde level iii anii no inspection perform inspector question no inspection impact oversight issue condsidere deficiency identify performance special processes audit au sp quality recommend assign ar rxmaint discuss correspond department
401195,NCAQ,3,NCAQ:3,gsa b wot not perform schedule wot hc fp v p graded schedule code b task co render sprinkler p non functional require continuous fire tour within hour specify lcs fpsi least people person obtain extinguisher tool crib continuous fire tour individual need brief place prior hang clearance order crew supervisor preview activity ask would fire tour individual site support task sm call component group manager question inform no individual schedule site supoprt continuous fire tour requirement confirmed not individual perform require require fire tour support schedule co hang informed wwm per mrt feedback receive change non caq mechshop clarify scheduling issue
387566,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm crd hcu due low nitrogen pressure cr write trending recharge accumulator per sop crd hcu
401719,NCAQ,4,NCAQ:4,sw lsa cause level alarm normal pond level sw lsa cause level alarm normal pond level spray pond level foot indicate sw lia informed crs sm write cr wr
389115,CAQ,B,CAQ:B,unexpected alarm isp ms x performance isp ms x step dmm installation ms lsd ms lisd gross fail trip unexpectedly hp sdv group isolation trip unit trouble along hp msiv half trip system b trip time along associated msiv system b inboard outboard bus b lamp extinguish operation supervision contact permission give reset gross fail ms lisd ms lsd operation reset ns logic annunciator clear reset accordingly procedure n aed sm supervisor concurrence use back restore system contacted supervision operation use restoration step isp ms x write cr rx e ir hp due correlation unexpected rc half trip event describe cr cr evaluation cr bound eqit perform cr cr resolve cr pod document attach edms no additional aciton require
402563,NCAQ,4,NCAQ:4,pipe floor rw chiller safety issue piping floor rw chiller safety issue pipe run near floor relatively dark area could tripping hazard see attach picture contacted supervision initiate cr initiate wr
391143,NCAQ,3,NCAQ:3,misalignment tpd qual manual tpd refuel floor training program descrption not revise since november qual manual revise remove qual group rfab rfac tpd not update accordingly notified operations training manager aom training
394601,NCAQ,3,NCAQ:3,r tsp slc isi r mcp slc b not coordinate tsp slc isi r slc system pump discharge piping leakage test require slc piping pressurize slc va hpcs v accomplish work package require test coordinate performance msp slc b work package pressurize piping leak inspection newly instal squib valve unfortunately work package wp didnaot contain instruction coordinate wp work complete piping depressurize tsp slc r could perform search tsp slc isi r surveillance history show mistake make last outage well wp require addition task package establish require test condition task add wp well future instruction add msp slc b work package ensure notification make engineering perform tsp slc isi r slc piping pressurize attachment msp addition work package shouldnaot close tsp inspection complete
393189,NCAQ,4,NCAQ:4,tsw va not isolate flow tsw va not isolate flow shut tsw va shut flow noise hear flow noise reduce tsw tcv outlet isolation move shut direction notified supervisor tg w
400799,NCAQ,4,NCAQ:4,rea dpsb leak internally rea dpsb find leak internally could not test satisfactorily per wo contacted supervisor shift manager
383751,CAQ,D,CAQ:D,essential fire door r latch stay retract plant tour identify latch door r door stay fully retract fully twist open deviate fsar commitment nfpa door latch need lubrication fin team work type problem catch ppm weekly fire door inspection write bip place fire tour rb sw
397552,CAQ,C,CAQ:C,pwc outlet turbidity meter not record chart recorder potable water outlet turbidimeter pwc tbit not record pwc xr regulatory requirement doh record outlet turbidity every hour flocculator make water turbidimeter work correctly local reading correct however value not transmit data recorder ic fix issue recur issue several month happen time power lose flocculator need prevent happen regulatory requirement notified erp request notification make wadoh miss datum also report monthly potable water report wadoh please assign action operation add record outlet turbidity read pwc xr shiftly round addition local reading turbidimeter pwc tbit rep rege assignment cancel compliance supervisor concurrence
389840,CAQ,D,CAQ:D,recommend evaluate e tr b oil addition light recent startup transformer oil level issue recommend evaluate add oil backup transformer upcoming outage wo per ops round oil level steady scale may opportunity add not r
400787,NCAQ,3,NCAQ:3,standard find tolerance calcode interface model ack k load cell k find tolerance although tolerance audrift toleranceau not tolerance per vendor certificate please assign calserv investigation summary upload inot edms panel tolerance standard not impact cgs asset six cgs asset cyelce back calibration lab find tolerance
402025,NCAQ,3,NCAQ:3,work delay due verbal commitment rp not meet ssac meeting hold dose estimate wo aoec modify zone fire detectionao challenge meeting note box septa store floor rw ao near scaffold location box septa locate inside high rad area source box septa rp personnel commit high dose box septa relocate scaffold crew would not subject elevated dose rate effort make get box relocate not accomplish schedule scaffold install hp laborer resource require no document action come ssac meeting no work request work order task create facilitate get high dose box relocate document cr informed rp supervision currently work resolve issue close trend
385419,NCAQ,4,NCAQ:4,ms tea read erratic computer point msr lpa xover notice trend approximatley f last day evaluation parameter appear erratic instrument evaluate compare element not line come msr change pressure indication three line point steady crs inform ms tea
400213,CAQ,C,CAQ:C,slc rva fail find set point testing perform find testing subject valve fail set point test lift low psi psi fail seat leakage test ml min seat leakage allowable leakage ml min fail valve remove system replace pre test rotating spare contacted ist coordinator r r
393145,NCAQ,4,NCAQ:4,rfw pa pulse input card fault rfw pa single cpu rfw pa indicate pulse input card fault indicate single cpu main control room alarm currently pi tr pi error pi tr duelmode rfw pa appear still respond expect notified crs sm occ open cr allow rx startup tracking modification
396792,NCAQ,4,NCAQ:4,budget prioritization issue see edms cr inprog approve cr move sro ops review
389387,NCAQ,3,NCAQ:3,procedure change require dg gov sight glass dg maint activity identify change tall oil sight glass gov respective procedure need clairification enhancement respect oil level setting system engineer need provide prodedure mark change level currently set acceptable dg pmt run procedure revise direct standby oil level inch inch line sight glass
397958,NCAQ,3,NCAQ:3,supply need complete wo work complete wo state replace old rubber shoe cover new rubber shoe cover however no replacement rubber shoe cover complete wo plant laborer look bldg unitech trailer supply locate none could locate complete wo pair rubber shoe cover size extra large need order place osc cabinet supervision inform delta place order unitech complete delta supply receive restock no action require per hp supervision
390014,CAQ,C,CAQ:C,qa ero checklist not review direct ppm qa emergency response organization ero positional checklists not review approve use swp pro preparation review approval distribution procedure process direct ppm emergency program maintenance instead checklist revise use gbp pro preparation review approval corporate procedures department instructions manuals process not require level review no example identify issue actual consequence implementation note change positional checklist receive cfr q screening ppm auemergency program maintenanceau step state auemergency preparedness ero positional checklist form revise manner similar plant procedure manual volume procedure either major revision editorial change editorial change show passport minor revision au ppm step state auuse process ensure major revision ero positional checklists receive review evaluation emergency plan implement procedures au factual basis review various ero positional checklists discussion emergency preparedness personnel reveal intentionally review use gbp pro process swp pro currently not acknowledge ero checklists require ero checklist revision similar plant procedure manual volume procedure state within ppm although checklist revise gbp pro receive q screening no specific review qualified procedure reviewer qpr contrary swp pro insight change manner ero positional checklists review swp pro gbp pro intentional decision however ppm not update reflect recommend assignment ep caq oqapd procedures notified ep manager
399034,NCAQ,3,NCAQ:3,work order review not complete per mi b past day several pm work order complete day finish negative impact pm program late closure cause due date pm change due date late date cause administrative burden pm program due date need correct part problem way data glance pull credit date use date work order go complete rather date task finish ultimately work order close timely manner would not issue discuss supervisor write cr recommend wos complete beyond day requirement credit date manually add panel asset suite avoid issue asset suite work design removal complete wo package asset suite user no longer ability complete package asset suite also give user ability change pm credit date not way dataglance change pm credit date aucredit critical taskau implement asset suite upgrade critical task set finished finished date use pm credit date
400338,CAQ,D,CAQ:D,standard find tolerance calcode mks model atra head torr find tolerance adjust manufacturer specification cr inprog approve cr move sro ops review
401005,CAQ,D,CAQ:D,hpcs rlyv b right flag drop hpcs rlyv b right flag drop contacted mcr reset flag recommend trend pic attach cr
385352,NCAQ,3,NCAQ:3,stair plant consider ladder additional stair actually classify ladder identify rw gsb service building recently type stair mark placard face step ascend descend various diesel rooms upper hvac area additoinal stair ladder rw gsb treat mark proper use generated cr make assignment mech shop track generation sign recently informed laborer lead well info gsb disusse mechanic shop info
