AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
397777,NCAQ,4,NCAQ:4,dbai scaffold tag retagging may lose engineering approv field walkdown associate progress dbai three ppm scaffold tags diesel generator building identify anomalous engineering approval document field appear anomaly note result past tag effort anomaly note correct field scaffold tag not document engineering approval dg maintenance platform access ladder e like document edg maintenance platform access ladder scaffold tag indicate engineer approval dg maintenance platform access ladder not indicate engineers name scaffold tag not indicate engineer approval safway scaffold stair dg exhaust silencer room scaffold tag scaffold stair engineer approve via wot ar self ar eval title change request engineering identify dbai
387292,CAQ,C,CAQ:C,include effect prm alarm setpoint aer cr not affect plant operability write track action chemistry effluent specialist deliverable impact prm alert alarm set point due event document cr include annual effluent report aer applicable time frame effect cr assign chemistry effluents specialist due date may st align submission annual effluence report
388611,NCAQ,4,NCAQ:4,no water drain crd fub maintenance drain crd fub per sop crd filters note crd vb open no water observe drain equipment operator expect water drain may indication clogged drain line informed crs
386572,NCAQ,3,NCAQ:3,trb kv ocb deluge pm not schedule online outage pm backup transformer associate oil circuit breaker look team evaluate performance online refueling outage pm perform deluge testing not include list pm group evaluate possibly miss due pm associate work item not epn cr pm work order ppm tr b deluge system code rp due date late date reference pmrq tr b sys deluge trip test recommend evaluate work order ppm tr b deluge system may work online upcoming trb outage march st r another online window prior encroach late date recommend evaluation lead assign work control input operation fire protection outage management transformer yard coordinator maintenance cr initiatoraos initial input deluge pm would adversely impact march st trb outage base upon schedule scope conflict evaluate r following online trb outage notify supervision outage management fire protection deluge system backup transformer kv oil circuit breaker
396387,NCAQ,4,NCAQ:4,hwc xi break year hwc xi trend display p panel break since see ar unit please either repair replace unit remove reading ops log note display referenced sop hwc start notified smgt write cr tb w
399445,NCAQ,3,NCAQ:3,update sd ac system powerpoint buchholz relay recent trip lockout e tr buchholz relay tr alarm change make permanent since ec sd ac distribution powerpoint reflect temporary change still murkiness wording aotrip function ao permanent sd powerpoint need clearly say function buchholz switch position reference main transformer also startup transformer prevent confusion another note page sd ao sm undervoltageao second time delay wording omit currently read everything second td happen immediately not true man sys sd list adl active status ec dec sd powerpoint
391427,NCAQ,3,NCAQ:3,alignment issue swp pro mi swp pro specify documentation conditional step not applicable current condition step require mark n prior move onto next step not require n initial user mi require conditional step mark n also initial user prior work package closure not seem alignment require field implementer require verify work package closure discuss peer clarification prior generate cr
384777,CAQ,D,CAQ:D,fp v leaks perform fp v operate hard leak gallon every minute non essential fire protection fp v normally lock open throttle shut testing ppm seat leakage would impact system valve use leak isolation otherwise impact testing valve normally open valve isolate deluge system feed pump oil piping
400345,CAQ,D,CAQ:D,fp eng discharge pressure outside range fp eng run discharge pressure give range wo ppm
389805,CAQ,C,CAQ:C,dbai sa mcc overload summary miss decimal part dba self assessment design review several drawing issue identify e e incorrectly show load hp fuse rating several load include pump dlo pa incorrectly list hp instead hp see ewde pump dlo pa incorrectly list hp instead hp see ewde valve rhr v incorrectly list fuse instead see ewde pump dlo pb incorrectly list hp instead hp see ewde pump dlo pb incorrectly list hp instead hp see ewde pump dlo pb incorrectly list hp instead hp see ewde pump dlo pb incorrectly list hp instead hp see ewde typographical error appear originate revision e revision e drawing convert new format original drawing fidelity include decimal point lose no operability concern recommend assigning ar desdfte severity level c
400487,NCAQ,3,NCAQ:3,cvi drawing rev incorrect epn list cvi drawing rev incorrectly list epn bd v place epn bd v recognize epn correct epn label field attach valve bd v list flow draw locate asset suite panel bd v not list anywhere iso draw draw need epn bd v change bd v
397852,NCAQ,4,NCAQ:4,rx build stack general trouble mcr receive rx building stack general trouble alarm clear less minute later event logs detail screen say aungd ac not valid valueau cause
394490,NCAQ,4,NCAQ:4,trouble alarm e tr always kv performance wo discover test alarm e tr locally actuate c drop alarm would not work without jumpere alarm contact e rly trs trouble alarm not receive e tr order check alarm kv service contact relay jumpere control room test alarm accessory check alarm e tr function correctly provide input alarm relay e tr note condition also impact e tr b accessory check pmid testing wo impact condition not identify degrade condition initiate ar sms update mwo change mclaen
395039,NCAQ,4,NCAQ:4,rhr vb inadvertent bump hp technician inadvertently bump rhr vb transit area valve close prior bump subsequently check close operation verified valve position valve verify operation not mispositione bump not movement valve
385532,NCAQ,4,NCAQ:4,wano evaluation ai battery charger room floor dusty wano walkdown following issue identify battery charger room floor cover clump dust recommend assignment radiation protection area owner rmc laborers go battery charger room electrician escort use micro fiber clean clump dust floor no action require rw
401121,NCAQ,3,NCAQ:3,man deschutes building man deschutes building ambulance take injure person kadlec hospital medical supply report restock paperwork complete accordance ispm swp procedure learning present via daily aceman information services standdown staff cover topic no action take oi notification complete
400075,NCAQ,4,NCAQ:4,potable water break pwc v pwc v water break discover morning require isolation b b b potable water leak isolate pwc v pwc v isolated leak imforme building occupant post signage require contacted manager contract needed support
395897,NCAQ,3,NCAQ:3,sop mt start ramp rate minimum not meet performance sop mt start minimum ramp rate rpm per minute step g not comply ramp rate edna report operator rpm per minute operator supervisor bench issue investigate individual interview issue understand coaching provide ops request change procedure
402340,NCAQ,3,NCAQ:3,eval justification crit r designation dsa va ultimately determine root cause evaluation rce perform dsa va not fail perform mrule define function andor safety function cr generate evaluate whether dsa va require justification classify ssc crit r component dsa va not fail r mrule function improper system alignment along dsa va degrade contribute cause cr discuss mrule coordinator supervisor
393796,NCAQ,3,NCAQ:3,r lessons learned r hcu pm clearance majority initial crd hcu xxxx clearance r pm wos per well wo accumulator replacement crd v xxxx drain valve associated water accumulator danger tag open valve remove part water accumulator part maintenance activity reference previous clearance use r last campaign perform year ago specifically crd hcu wo year ago danger folder compare wo crd hcu r require revision make crd v no tag generate cr future outage clearance preparation currently pm wo stand alone pm wo require clearance revision well associate clearance associate solenoid pilot testing type pm work order actually perform accumulator replacement part wo oppose removal require clearance modify well
391926,NCAQ,3,NCAQ:3,r preoutage scrub preoutage ground device work scop need scrub breaker setup ground device setup preoutage task prior preoutage scope freeze r preoutage ground device set activiitie code preoutage set device early small number ground device need move one cubicle another electrical bus window sequence need establish preoutage milestone scope freeze validate correct work item code ucr g lesson learn outage management establish action preoutage preparation ref wo task complete not need r new task generate none applicable sub assignment add r pre outage milestone po pre outage work activities integrate work management process accomplish scrub prior pre outage scope freeze reference ar
400011,NCAQ,4,NCAQ:4,mte reject calcode astro med data acquistion recorder model dash xe find oot rejected not able adjust repair part no longer available def write no plant impact no action require none trending purpose not use calibration cycle
395704,NCAQ,3,NCAQ:3,need instruction test p bop automatic transfer switch part ec automatic transfer switch instal ac normal power p bop currently p bop run maintain main turbine turning gear plant startup next opportunity test ats p bop secure sop mt start step ats test p bop proceed turbine overspeed test sop mt start step diesel generator instal ats emergency supply per ec prior roll main turbine diesel generator run phase rotation verify look indicator light ats p top secure ats test open disconnect ac ats recognize loss normal power transfer emergency source test p bop not start not need verify ats functionality shaft drive main oil pump supply bearing pressure p bop autostart permissive not satisfied cr write drive develop ats test instruction
390881,NCAQ,4,NCAQ:4,sec xr require maintenance sec xr not function design require maintenance contact detail security supervision notify initiated cr wr x ray take service
390364,NCAQ,4,NCAQ:4,kv kv sh f transformer fault kv kv sh f transformer fault due damage ground bushing clear two fuse primary side transformer facility personnel work bpa cross connect site power no know epn sh f kv kv transformer
401183,NCAQ,4,NCAQ:4,cas cb no oil flow visible cas fgb b cas cb no oil flow visible cas fgb b normally small amount oil flow one specific note log inner seperator cas fgb flow sluggish full load initiate wr clean return line strainer note outer flow glass cas fgb adress excessive flow sump pressure line pressure pound panel wr cr compressor securd
388975,NCAQ,4,NCAQ:4,pwr cra not operate pwr cra blow fuse replace yesterday work correctly fuse replacement today prior pick liner become non functional need troubleshoot correct issue asap minimize impact radwaste shipping wrote cr informed supervision wwm
393289,NCAQ,4,NCAQ:4,blp pressure gauge unreadable due fp leak pi display bearing lift pump blp pressure lpc ms dtc east end use validate adequate pressure turn gear prevent main turbine bearing damage gauge could not read due scum debris cause fire protection piping leak see cr ar completely obscure gauge pressure indication need lube oil clearance remove blp start pressure indicator expect functional need clean difficulty gauge locate inch floor grate require hp support access informed turbine shack walk laborerstg lpc skirt east gov end
397423,NCAQ,3,NCAQ:3,osp sw ist q procedure enhancement yr cpt perform quarterly direct engineer utilize heise gage use cpt support normal quarterly ist test ensure accurate reading pump discharge pressure discussion ist engineer desire continue change surveillance would prudent utilize heise gage quarterly discuss action ist engineer draft revision procedure
388720,NCAQ,4,NCAQ:4,multiple individual incorrectly remove training approximately manager supervisor incorrectly remove ot management continue training class id id individual perform work task remove set group class enrol make sure room location show outlook calendar instead remove everyone enrol set group alert event call individual task perform work verify enlist aid plateau administrator one helpful admin compile list incorrectly remove email admin staff let know progress ask help enrol not already enrol admin staff send email effect explain situation
395991,CAQ,D,CAQ:D,door c not close ppm step ppm door c entrance sm switchgear room not close may due room hvac door close plant condition not close wr without adjust door informed supervisionrw vital island non essential fire door bip post
389650,NCAQ,4,NCAQ:4,leak identify overhead south wall rhra hx room perform vt inspection rhr system leak identify come overhead south wall rhr hxa room leak not appear come service water rhr valve piping hp assist vt inspection attempt identify valve leak come view obstruct unable better identify epn leak originate leak rate approximately drop min approx location r k south wall hx room notified hp shift manager discuss supervisor source could not locate not rhr sw not contaimination source unknow time rhr sw remain operable r k
400419,CAQ,D,CAQ:D,isp crd q k led not illuminate crd lsb perform isp crd q step trip status lead k crd lsb fail illuminate rps text box cpu point annunciator work expect notified crs shift manager write cr mcr room
384333,NCAQ,4,NCAQ:4,edr tka release cst high toc edr tka authorize release cst high toc limit toc ppb toc result ppb ppb resample analysis within specification tank release due shortage storage space radwaste authorize release cst rwcr operator
393691,NCAQ,4,NCAQ:4,tsw leak aux boiler room pipefitter identify small pinhole leak tsw piping ne corner aux boiler room investigation determine leak supply piping sch cr service bldg chiller leak currently drip rate drop every sec tb aux boiler room ne corner
386994,NCAQ,3,NCAQ:3,qa csdg contain incorrect document information qa csdg aucyber security design guideau contain incorrect document information include three outdated document two document not exist four incorrect procedure title one incorrect title form contain nine document reference section not cite guide reference section miss eight procedure one form cite cite potential consequence csdg rev issue not follow write could cause confusion loss productivity user factual basis see full cr detail error edms contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
392330,NCAQ,3,NCAQ:3,inefficiency people switch complanie personnel switch company remain employ site example temporary en bhi planetforward bhi require inprocess understand regulation require process station assess whether good efficient manner current practice employee badge one day new phq next day order regain access implact employee employee department processing security recommend benchmarking station comply regualtion write cr individuals grant ua uaa log vendor supply software security screening information system ssis badge produce company hard code badge id push personnel access data system pads automatically proper way change information pads without perform manual update make permanent change badge id record requirement correct company associate badge nrc requirement issue individual change company new badge example provide case involve supervisor full knowledge ahead time employee change company fail read procedure conduct prior plan employee could badge take minute access authorization proper planning reference procedure follow suggest supervisor make phone call expand team get help simple process align access authorization nrc rule not follow supervisor raise issue instruct call manager access authorization also choose not call expand team no need benchmark process plant use ssi follow process ensure alignment rule benchmarking already complete
392094,CAQ,C,CAQ:C,spare msrv spring tolerance five spare msrv rebuild nws use r find spring free height tolerance total height spring manufacturer tolerance spring need replace accept engineering evaluation effect blowdown n valve previously pass relief setpoint test prior remove store spare spring datasheet attach edms valve ns n n n n n
395251,NCAQ,3,NCAQ:3,rll scope addition vacuum pull require wos not flag three scope addition wo code ra attribute vacuum pull tes asset suite not attribute flag p schedule recommend outage management change scope addition process ensure wos vacuum pull yes attribute flag p schedule
391158,CAQ,C,CAQ:C,configuration management issue dg engb wo instruction not match field size not match draw flex hose go air start motor work instruction state dsa mb connect dsa flxb field hose epn tag dsa flxb dsa mb say connect dsa flx b field hose epn tag dsa flx b upon investigation identify dsa air start motor dg engb dg eng b issue hose order task au cid hose go specify air start motor replace au cid physical configuration control issue need evaluate recommend extent condition check train eliminate risk error maintenance activity initiate condition report notify supervisor main control room well occ see edms picture component field mislabele per drawing two hose need replace change follow dsa flxb odx lg flex conn supply dsa mb specify connect dsa mb instead dsa flxb odx lg flex conn supply dsa mb specify connect dsa mb instead design engineering also review extent condition additional drawing impact well
395942,NCAQ,3,NCAQ:3,rll revise step ppm clarity step ppm reactor plant startup direct operation verify drain feedwater heater vent drain valve tightly close step meet perform system valve lineup restoration maintenance step revise clarity suggest wording follow verify feedwater heater maintenance drain perform valve lineup ensure vent drain valve tightly closed additionally step move earlier ppm allow necessary valve lineup perform alara initiated cr disposition ops procedure
401161,NCAQ,4,NCAQ:4,sma v sma ah heating supply not open sma v not open per sop coldweather ops valve auto open outside ambient temp less f current outside ambient f sma v not open even cycle back auto please investigate repair drawing particularly lack valve controller suspect part obhv plc upgrade inform mcrgsb
401169,NCAQ,4,NCAQ:4,tr desiccant status amber amber light illuminate e tr informed mcr
396697,NCAQ,3,NCAQ:3,r tsp crd c change tsp crd c change section reset ast database stop well short description need analyze datum reset cycle new refueling outage detail match request software step warrant lesson learn database need delete one not use aureset refuel outage dateau function not reset database new fuel cycle allow mode scram time lpsp rwm bypass current procedure require remain lpsp initiated cr
384630,NCAQ,3,NCAQ:3,eng des update remove remain reference des despite previous minor revision major rev minor rev intend delete reference des eng des attachment pg pg eng des major rev minor rev continue reference des cgs interface instruction associate ppm temporary modifications des status history asset suite portal j no longer use update eng des process remove remain reference des instruction
387681,NCAQ,3,NCAQ:3,training records submit without flag sheet large stack training record submit record control without follow proper submittal process not flag appropriately not submit follow confidential process please refer swp rec section gbp rec section submittal process type record notify supervisor notify appropriate personnel operations department corrections submittal
389727,NCAQ,4,NCAQ:4,zinc skid p gage not read correctly p gage zinc skid not read correctly reading steady psi extended period time adjustment zinc skid flow not result change p reading recent adjustment zinc flow gpm resute psi p per design calc zinc tk cvi repair replace zinc dpi informed chemistry supervision attach wr ar cr
387664,NCAQ,3,NCAQ:3,incorrect sqa version number catalog catalog show version read fw soft cots mfard alerted records information management managermonaco fire reporting
395287,NCAQ,4,NCAQ:4,unable vent tsw auto vent tsw v rra fc whilst lift rra fn tsw eo unable vent auto vent iaw lift instruction suspect tsw piping may clog eo place nitril glove vent port auto vent see air set free system no inlaflation glove investigate correct may leave air cc unless tsw flow sweep close tsw v write ar informed supervision
401153,NCAQ,3,NCAQ:3,current unbalance not meet acceptance criterion perform pmt e disceb current unbalance not meet percent acceptance criterion unbalance phase b phase c phase notify supervisor write cr evaluation determine correct formula use calculate voltage current imbalance perform ar recomendation evaluation report need implement planner adjust pmt instruction voltage imbalance need calculate no need calculate current imbalance current normal operating speed unbalanced voltage greatly unbalanced order approximately time voltage unbalance upload copy evaluation report edms folder
395083,NCAQ,3,NCAQ:3,rll pcr tsp rps b sdv level high trip section need step add prior section similar rotate push cal knob position good reset cal unit digital indicator not good righ power push press cal knob not correct position trip not reset result trip sdv scram logic logic
386605,NCAQ,3,NCAQ:3,asset suite not update bs pica replacement installlation history not update replacement bs pica per wo ewp work order list epn history instal utc serial number not update recommend review c maintenance
397352,NCAQ,3,NCAQ:3,pm batch job fail pm batch job fail generate current occurance due program abend future generate pm not run due failure current occurance generate line request running futures pm batch job seperately investigate reason current occurance program abende upon investigation find aaa program find error facility code force program abend close cr ar pm batch program fix correct finding
391502,NCAQ,3,NCAQ:3,peoplesoft payroll advice print failure payroll advice print program fail message value large column ps py earns wrk erncd research uncover flaw logic invalid value assign apply fix asap fix apply verify correct issue no action need recommend ncaq itmgmt
384200,NCAQ,3,NCAQ:3,rcc demineralizer show sign exhaustion rcc weekly sample show steady trend conductivity ph per swp che currently ccw action level ph limit not tech spec limit lco issue notified mcr chemistry supervision system specialist request demin change work order move within required action limit day window
396317,CAQ,C,CAQ:C,qa step not follow write sr wot instructions qa two quality assurance records qars safety related sr work order task wot show step not follow wot instructions regard long bucket need run load prior take thermography reading post modification testing pmt design require bucket load certain period time allow bucket component reach stable operating temperature prior perform pmt thermography scan not stop work unable follow work instructions write not resolve issue continue non compliant swp pro procedure work instruction use adherence requirement swp pro rev step state document not use write activity stop issue resolve user continue qar wot show task instructions step note state motor run least minute prior perform thermography qar wot show task instructions step state motor run least minute prior perform thermography qar wot show work order instructions section precautions limitations step state cch pa require run minimum minute prior obtain thermography reading factual basis qar wot show task instructions step initial dated show approximate time load service fill minutes qar wot show task instructions step initial dated show approximate time load service fill minutes insight close wot review wot one not meet specify minimum run time thermography issue identifeid deficiency performance special processes audit au sp quality recommend issue ar mntssc discuss site support coontractor williams plant services
398233,NCAQ,3,NCAQ:3,eng des update step need owners acceptance review eng des step currently refer direction provide one attachment ip eng happen attachment design change package fact direction activiy exist multiple attachment ip eng e g attachment conceptual common design phase design equivalent change package commercial change package design change package field change request suggest reference ip eng eng des step make generic not refer ip eng direction one change package type see mark attach edms ar cr process enhancement no impact effect upon physical plant suggest resolution design engineering
387490,CAQ,D,CAQ:D,receive rod drive control sys inop alarm receive rod drive control sys inop alarm hp rpis dmm inop hp alarm rwm display system error no rod movement progress control rod select notifed crs sm occ reset rdcs per arp reset rwm per sop rwm start sent p information applicable engineer
392431,NCAQ,4,NCAQ:4,wo procedure add crew wo osp edr ist q not surveillance procedure populate ipad print p box check ewp procedure available ipad please update mwo write cr trend
392899,CAQ,C,CAQ:C,loss position indication cep vb secure vent wetwell per sop cn cont vent ro take switch cep vb close per step open indicate light go closed light never turn engage shift supervision position verify closed per gds well locally
394263,CAQ,D,CAQ:D,rfw vb disc hit valve body prior design hinge stop initial inspection wo valve disc stroke verfiy full open position resilient seat retainer hit valve body prior design hinge hard stop valve body indication disc hit initiate cr discrepancy drywell
397415,NCAQ,3,NCAQ:3,tmu pump fail start r r tmu pump pre lubricate water flow permissive could not satisfied tmu pa tmu pb tmu pc attempt place tmu pump service condition document cr cause not yet determine recommend investigation determine cause appropriate maintenance prevent recurrence tmu system support scope mrule function provide makeup service water pond follow design basis tornado inability place tmu pump service challenge reliability scope function tmu system
390668,CAQ,D,CAQ:D,high water accumulator high water accumulator ops correct iaw arp
384441,CAQ,D,CAQ:D,ms vb continuously open ms vb bypass valve ms tb continuously open hi level indicate one potential cause failure ms lsb inform crs sm write cr wr
386112,NCAQ,3,NCAQ:3,annual force force engagements evaluate condition lead simulated neutralization security response player conduct october fof exercise security program supervisor advise
396445,NCAQ,4,NCAQ:4,mte find tolerance calcode hytorc hydraulic torque wrench model hy mxt find oot adjust within spec not use calibration cycle def write no action require
393725,NCAQ,4,NCAQ:4,clearance require revision due siphon path potential task preview print review prior brief authorize field hang l rhr vc eo identify potential siphon pathway auno tagau valve rhr vc valve bonnet could occur valve stroking clearance incorporate find left valve repair rhr vc clearance identify interference valve would need remove valve disassembly however suction strainer isolation schedule af mov valve stroke different original schedule clearance originally construct eo bring question production supervision potential leakage path validate production center valve team clearance revise remove auno tagau valve find mov testing level tagging event peroi notified sm
389597,NCAQ,3,NCAQ:3,dataglance problem close surveillance try close surveillance dataglance credit another work order authorize dataglance ops screen could not advance use dataglance check tablet start field work dataglance able step please address issue not happen future write cr dataglance auset finishedau support take support task directly finished status asset suite supervisoraos assign panel activity available asset suite task status approve ready job type table tidwotsk equal one follow ad administrative co clearance order hang lift nh shop pm ops review not require np pm ops review not require no othr pm ops review not require ns essential pm ops review not require os operations support sc scaffolding erection removal sh shop work sp support task xx administrative support work order task case wo task job type aosvao operation test task not qualify set finish
385060,CAQ,D,CAQ:D,fluorescent light need relamp follow light blue dot need relamping rw outside comm room rx outside sw elevator tg rw hallway also og sample room c dark not blue dot notified supervisor rw outside comm room rx outside sw elevator tg rw hallway rw og sample room
395189,CAQ,D,CAQ:D,tube clamp fall deh tube ms vb walkdown near ms vb ms dtb interceptor valve discover tube clamp unistrut channel deh tube line valve come undone edms button ar cr show find condition unistrut channel clamp also contain photo tube clamp take walkdown forced outage show tubing connect unistrut channel discuss edward schumaker system engineer work request reattach tube clamp generate per cr tg main turbine
393574,NCAQ,3,NCAQ:3,rv wo plan without address limitation use replace relief valve note limitation use require ec rie approve prior instal cid work order task not mention lou reference ec rie pose question engineering determine ec rie would not require lou remove cid lou remove cid allow valve installation ec rie planning not address issue planning process pre outage notified eoc occ
394226,NCAQ,3,NCAQ:3,ppm update ar change surveillance frequency isp rps q surveillance every day every day replace code surveillance number ppm not update reflect new surveillance see page ppm notified crs
398808,NCAQ,3,NCAQ:3,provide ssn badging purpose information receive another licenseeaos access authorization organization reveal regulatory agency visit site refuse provide necessary datum order activate pa badge assign regulator data necessary columbia process order activate badge personnel agency order mitigate circumstance would arise columbia give scenario process must develop test order ensure regulatory agency may badge request currently alternatively approve process not exist accomplish task make initial notification reg affairs technical personnel develop viable solution integrated enterprise badging system nrc badge number enter database test integrity test datum utilize not negatively affect functionality path forward nrc staff not previously visit columbia not want provide ssn aa utilize nrc badge number place ssn procedure need update guidance action create revise procedure night order place guidance procedure revise
385768,NCAQ,3,NCAQ:3,need new guidance get rid bad water fdr tk work instruction step new procedure need write allow pumping auiron waterau fdr tk andor fdr tk edr tk follow step help radwaste operator maintain storage capability fdr system iron water store short term edr k fdr tk completely pump empty bad water edr tk process normal mean small quantity see edms sceen word document
397891,NCAQ,3,NCAQ:3,ci manage chemistry department quals require revision ci require revision review procedure applicable revision minimum attachment need revise alignment chemistry technician qualification directory initiated condition report informed chemistry training supervision
393571,NCAQ,3,NCAQ:3,qa inconsistent use nomenclature pm wot instrs qa quality review five preventive maintenance pm work order task wot instruction reveal inconsistent use nomenclature maintenance planner step require one worker initial three four pm wot instruction replace identical solenoid pilot valve use peer check however inconsistent fourth wot use second check nomenclature not define within mi maintenance planning program fifth pm wot replace rings trip manifold use second verification inconsistent mi definition use important step critical equipment fifth wot not contain critical equipment base mi maintenance planners guide point asset suite panel critical equipment list criticality c inconsistent use nomenclature wot instruction lead confusion could result loss productivity figure interpret nomenclature requirement see details edms mi rev not use define nomenclature second check following three wot contain peer check select step cleanliness part installation torque alignment wot deh sv trip quadvoter solenoid vlv replacement wot deh sv trip b quadvoter solenoid vlv replacement wot deh sv trip c quadvoter solenoid vlv replacement follow one wot contain second check step cleanliness part installation torque alignment wot deh sv trip quadvoter solenoid vlv replacement panel show equipment piece number epn list four wot criticality n four epn component composite deh ir trip panel also show criticality n follow one wot contain second verification select step clean inspect verify part installation wot deh opc trip manifold ring replacement shell wot not contain epn critical equipment box panel wot use work item dehopctripmanifold instead epn act maintenance services manager agree nomenclature step require one worker initial consistent mi consistently use maintenance planner wot instruction contact act maintenance support supervisor act maintenance services manager quality recommend cr route maintenance planning deficiency find quality r outage surveillance sr
384210,NCAQ,3,NCAQ:3,rwcu component not include mel follow component not include master equipment list mel rwcu sp rwcu spa rwcu spb rwcu sp rwcu px rwcu px rwcu px rwcu st component find follow drawing rwcu sp rwcu spa rwcu spb rwcu sp rwcu px rwcu px rwcu px rwcu st component need add master equipment list write cr per note not get epn see edms rwcu st need add mel
398034,NCAQ,3,NCAQ:3,ppm require enhancement additional note torque switch replacement sw moa note new smb limiter plate labeling reverse one side side label procedure could enhance ensure correct label side instal see attach picture electrician use follow human performance tool address issue question attitude stop unsure see action take additional information note smb torque switch limiter plate print side open close labeling different side plate see excerpt limitorque drawing attach allow plate instal field orientation need coincide rotation valve note limiter plate instal correctely verify qc note recommend revise ppm section b add caution note regard installation limiter plate label side
397338,CAQ,D,CAQ:D,flex fuel volume no method verify flex cab tkf flex cab tkf flex cab tkf flex cab tkf volume require osp flex gallon capacity storage drum no indication current fuel volume osp flex require tank verify gt gallon recommend determine method verify capacity tank add osp flex notified mcr write cr obtiane gas tank level great gallon removal fill plug tank meet requirement section
387983,NCAQ,4,NCAQ:4,tsw fsb required calibration tsw fsb require calibration schedule pm wo desire value psid find value psid adjust left value psid sat adjust switch sat write cr
383978,NCAQ,4,NCAQ:4,placard come bs pica placard describe valve movement relative controller output pressure fall front bs pica lie foot instrument rack e ir operations aid please affix placard placard transfer new controller instal wo june fall select generate wr correct condition informed supervisortg e
387919,CAQ,C,CAQ:C,aed cal sv conservative unit conversion error original calculation barrier panel design aed cal sv incorrect unit conversion psi ksf kips sq ft ksf value use analysis equivalent helb pressure psig original design helb high energy line break pressure psig current helb design pressure psig helb pressure order magnitude low design pressure error conservative calculation include helb jet impingement load seismic load consider insignificant recommend action aed cal sv revise cmr reflect current helb loading note previous design bound calculation no impact personnel plant safety equipment none see aucr additional info docxau edms folder ar cr detail concern removable block wall steel panel south side rwcu heat exchanger room r per assignment no need update calculation conservative error another calculation adequately address concern therefore no action require parent ar closed
401077,NCAQ,3,NCAQ:3,tweek process dg maint windows not work cr generate document part lead time not correspond week process regard diesel maintenance window provide challenge receive part prior case window currently part require performance ppm eta february dg online maintenance window schedule week january mention cr either require station pay extra expedite part ensure get time put cgs risk not receive part able complete full extent diesel engine preventative maintenance potential impact equipment reliability emergency diesel generators also potentially impact work schedule part not show work scope not complete within work week also extra cost continually accrue every diesel maintenance window due need expedite part lead time gt part typically order additionally ppm update require every two year three division diesel engine maintenance current week process also not support timely adequate implementation procedure change upcoming dg window revise ppm draft turn procedure group add additional risk require expedited revision review maintenance procedure procedure writing engineering maintenance ensure proper revision make implement correctly prior go maintenance window current dg window not outlier ppm procedure year dg maintenance late revision issue dg maintenance window perform procedure schedule work week allow day procedure issue procedure performance ppm year maintenance dg issue implementation dg window scheduled work start week not allow adequate task preview walkdown craft catch potential error procedure direct maintenance prior perform work field potential impact not reliability equipment also safety craft perform work maintain current process plan diesel window within normal process not work generate extra cost expedite part run risk not complete correct maintenance due part not arrive time add additional risk due expedite procedure revision review process reliability equipment safety craft perform work recommend consider utilize different process perform diesel maintenance ensure perform right work right procedure right maintenance window eliminate increase risk safety also reduce cost one recommendation would make diesel window dedicated project would ensure proper resource timeline ensure proper execution maintenance window another option would move maintenance window process allow time properly plan identify procure require part ensure proper maintenance window execution discuss supervisor change owe group ar rxmaint request reactor maintenance supervisor responsible g system window pso support
394049,NCAQ,3,NCAQ:3,observation program ehancement order effective observation premade observation form create observation need block enter comment fall outside premade form comment current premade observation form force supervisor fit comment observation specific premade comment not always apply one two thing would help first would creation box end capture comment not fit premade form second would bring back observation form similiar old easy observation give supervisor freedom capture comment observation category caputre dozen observation form
389335,NCAQ,4,NCAQ:4,rp cbt broke taking rp cbt respiratory protection page computer kicked able log back start page take test stopped due contect error message contact supervisor contacted supervisor manager write crcomputer radwaste additional note auvalidation errorau message upon completion exam plateau cbt hard code message within plateau display student complete exam attempt aureturn contentau vs close training module intended purpose message let student know complete exam not access exam addition attempt
384147,NCAQ,4,NCAQ:4,e tr oil pump contactor trip reset response e tr trouble annunciator discover cooler group failure local alarm oil pump not run contactor p trip reset per abn transformer cr trend reset contactor per abn transformer
384454,NCAQ,3,NCAQ:3,en maintenance person injure back energy northwest maintenance person injure back work discussion employee injury determine mild nature employee send ocupational health per guildline ispm industrial safety notify employee manager maintenance manager notified shift manager also notify wr write
390585,NCAQ,4,NCAQ:4,alara plan requirement not enact alara rwp plan entry state aumove sop undress area outside rhr auaau pump room allow worker move undress low dose area au determine implementation not practical space consideration step pad not move outside room alara plan amend along need modification dose estimate modification dose estimate self assessment standard deficiency notify act rpm
401532,CAQ,D,CAQ:D,mte suspended lose calcode fluke module model p psig not located calibration efin eval mte use wr troubleshooting plan equipment place back service no issue suspended lose no plant impact def write no action required none trending purpose
401849,NCAQ,3,NCAQ:3,datum psr cab mms monitor not take ci ci daily monitor data surveillance require datum psr cab durability monitor psr sr find monitor screen freeze place datum could not record restarted computer follow instruction ci datum available would pop screen would instantly freeze could not toggle receive mmsgnd pt datum need ci datum available screen show normal reading psr sr message would pop screen optimum performance user exit designate new ecp chem file program error dde method invoke no channel open chem ecp file great megabyte windows program work request replace computer already issue contacted chemistry specialist supervision cr trend purpose northeast corner rx
391620,NCAQ,4,NCAQ:4,sump high level alarm no light breaker switch need check sump fd p fuse mcpd due no light breaker pump switch rwcr high level alram come end day shift
386932,NCAQ,4,NCAQ:4,halogenation peristaltic pump hose rupture halogenation trailer peristaltic pump hose cw sodium hypochlorite pump rupture halogenation monday chemistry technician perform halogenation find pump leak due ruptured pump tube safely shut halogenation system isolate pump hypochlorite leak pump contain building design spill containment no release environment occur building vent open main end door due strong chlorine smell aubau side halogenation line available halogenation auaau isolate repair suez spill containment still less half full continue meet spill containment need trailer lease suez water technologies solution responsible maintain system trailer suez call perform repair clear containment area chemical chemical containment use halogenate cw original intend use repair make suez water technologies solution no action require
383611,NCAQ,4,NCAQ:4,cond dm system outlet high conductivity alarm cond dm system outlet high conductivity alarm receive several spike minute period cit also reference confirm spike time period conductivity go back original steady state value informed crs chemistry
397902,NCAQ,3,NCAQ:3,ppm need enhance precaution limitation state qualified operator operate inspect test crane limit electrical craft perform procedure place unnessesary restriction electrical support task contacted supervision shift manager obtain permission n pl electrical support task write crmt hoi general notes assignment make maintenance procedure revision data base no action need procedure revision link data base add edms ar
388171,NCAQ,3,NCAQ:3,aed spc not contain information rwcu piping design specification aed spc asme piping not appear contain table design conditions table piping material specifications information code group c asme iii rwcu piping appear information rwcu piping currently aed spc b non asme piping administrative issue possibly associate ec pdc suggest resolution design engineering om mechanical
395456,CAQ,C,CAQ:C,odcm surveilance miss sign sheet procedure ppm monthly composite particulate sample analysis minor rev release without surveilance cover sheet subsequently wo task complete dataglance without signature crs shift manager review completion cover sheet must restore procedure new revision write cr review procedure native file
389472,NCAQ,3,NCAQ:3,broken display port corporate computer solution center call support potentially fail computer monitor flash not work correctly tech go diagnose find display port connection computer break display port no longer functional leave computer one port display one monitor not repair display port cable lock connection similar hdmi port small flimsy break care isnaot take move move computer monitor component whether one side desk another another location care take cable unplug gbp govern moving relocation computer equipment inform requester cause flashing monitor set computer user one monitor time upon return solution center notify supervisor supervisor useraos group
385863,NCAQ,4,NCAQ:4,qa tsw fa dpm packing leak qa plant walkdown identify tsw fa approximately dpm pack leak floor verify no wr system generate ar cr picture edms wr leakage floor drain deck plate gap area outside walkway mitigate safety risk
389953,NCAQ,3,NCAQ:3,nrc question snow removal priority question raise concere access flex equipment snow accumulation dg inlet dg flood outlet drain housekeep issue not impact equipment operability however prioritize snow removal minimize station risk profile contacted facilities remove snow question
386867,NCAQ,4,NCAQ:4,light burn room b cw light burn room b cw contain tk diesel storage tank fp p inform mcrcwph room b behind door b
395854,NCAQ,4,NCAQ:4,low pressure filter regulator hd e pa upon investigate high trip rfw hxa discover air supply hd e pa psig air supply indicator nearby least psig wr write enter abn fwh hilevel triptb east ir
401567,NCAQ,3,NCAQ:3,reword eng des paragraph fcr existing ppi ppm eng des paragraph wording add via r sdp interface procedure require processing field change request fcr change modification engineering changes ec approval even administrative typographical error unless change plan ar cr initiate per request design engineering manager reword eng des paragraph fcr allow processing ec revisions without fcr plan change note change eng des paragraph also require update sharepoint sdp guidance ec revisions administrative process procedure
386102,CAQ,D,CAQ:D,receive oscillograph start alarm receive oscillograph start alarm due j kv neutral ground sensor j sm uv j sm uv j kv uv bpa report vantage substation relay relay attempt reclose bus oos u voltage kv b u voltage kv
387002,NCAQ,4,NCAQ:4,toa fna toa fna no apparent power disconnect find close no power indicate light light breaker take crs direction overload reset pushbutton depress no change status bkr place back request electrician informed mcr initiate cr wr
383964,NCAQ,3,NCAQ:3,ispm revision request next revision ispm please clarify use air filter facepiece dust mask not require completion attachment currently guidance lead personnel complete attachment nonradiological respirator authorization dust mask use radiologically controlled area dust mask not control respiratory protection program no prerequisite relate one training medical evaluation fit test therefore approval issuance unnecessary also dust mask specifically prohibit regulatory guide protection radiological hazard may beneficial clarify ispm ispm revise issue
387017,NCAQ,4,NCAQ:4,cf tk level rise precoat cond dmf cf tk level rise continue throughout precoat cond dmf initially cond v throttle open turn throttle open full open end precoat cond v full open level appear steady no drain require no resin lose condition past eventually degrade point drain require precoat cond dmf notify supervisor maintain cf tk level throttle cond v rw
