AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
399367,NCAQ,3,NCAQ:3,qa sarc assignment close violation procedure qa ar sa assignment close employee department supervisor self assessment utilize nrc ip determine energy northwest access authorization program meet regulatory requirement ar sa conduct utilize swp asu self assessment benchmark process section attachment swp asu describe requirement closure sarc assignment include documentation require department supervisor approval assignment ar sa complete employee not designate department supervisor assignment ar sa complete without department supervisor approval factual basis swp asu attachment list department supervisor require approval completion sarc assignment ar sa designate sarc assignment complete employee supervisor delegation authority roster not indicate employee delegate act supervisoraos behalf time completion ar sa swp asu step c require performer audocument department manageraos supervisoraos approval closure sarc assignment au completion note not include action take resolution documentation department manager supervisor approval closure insight remain four sarc assignment route list attach assignment attach routing list two affected assignment may prevent closure error quality recommend cr route security access control ar secac contact security services manager concurrence
388938,NCAQ,4,NCAQ:4,non en cgs cc certificate incorrect non en cgs commercial customer call request correction certificate calibration date calibration due incorrectly list certificate recommend assign ar calserv category initiate customer complaint cc cr correct certificate send back customer
400031,NCAQ,4,NCAQ:4,heat trace fp cktf perform wot replace fail heat trace notice area dig second heat trace cable run pipe underground area need excavate replace second heat trace junction box locate grade rot need replace relocate top side piping grade second heat trace not able reach new junction box location need replace supervisor planning notify heat trace fp ckt f
390727,NCAQ,4,NCAQ:4,flocculator require may much backwashing currently flocculator require backwashe time per shift considerably normal time year even current demineralize water need suspect may time consider either add filter medium medium loss last replace medium last replace wo clean settle tube chamber adjust chemical addition pump please investigate correct percieved issue look back esom round parameter ops take pwc fu not show abnormality headloss inlet turbuidity effluent turbuidity not seem prevent pwc fu generate good water throughput substandard good require excessive amount time part ops address discuss peer informed supervision write ar
391164,CAQ,D,CAQ:D,receive accumulator trouble alarm alarm due water ops drain cleared alarm
399485,NCAQ,4,NCAQ:4,comp pt comp pt cbd flow indication tolerance low end range read gpm simulate approximately gpm input value transmitter cbd ft time start indicate within tolerance rest range notified supervision computer engineeringppc smv
401746,NCAQ,4,NCAQ:4,security xd explosive detector not function design please contact security extension information security supervision notify unit take service cr wr generate ic support
391924,CAQ,D,CAQ:D,nrc rhr pump room sump covers nrc plant walkdown discover sump cover rhr pump room misalign nrc inform crs inform shift manager sss initiate cr due nrc identify equipment issue rb rhr pump room
396051,CAQ,B,CAQ:B,fatigue rule violation sunday technician support station r come hour early perform duty en standard lab shop supervision not inform time not capture esom time hour work enter time esom show tech violate no work hour day period rule tech ultimately work hour day period informed maintenance managementa site ffd coordinator initiated cr action take establish r lesson learn reinforce fatigue requirement temp outage worker pre outage well ensl leadership ensure not contact tech outage cause work involve temp worker cal lab cal lab management ask worker conduct business ensl without coordinate maintenance work push individual limit result violation
384560,NCAQ,4,NCAQ:4,high turbidity indicate pwc xr not match pwc tbit indicate turbidity pwc tbit flocculator start ntu indicate turbidity pwc xr ntu per draw ewde imds pwc xr use high turbidity shutdown alarm flocculator ensure water quality meet wa state requirement see edms photo please investigate repair informed mcrflocculator building
384091,NCAQ,4,NCAQ:4,ptz require maintenance ptz not function design require maintenance contact detail security supervision notify initiated cr wr
395943,NCAQ,4,NCAQ:4,small oil leak find union fit epn rft svtpfb small oil leak find union fit epn rft svtpfb pmt task electrician identify small droplet oil union style coupler associate rft svtpfb wipe attempt tighten fitting per work instruction get little movement fitting decide wait hour come back control cabinet see improvement make hour see droplet hang bottom side union ops notify cr evaluation leak trending estimate current leak approximately drip per three hour notify ops write cr wrrft svtpfb rfw cp rftb
384710,CAQ,C,CAQ:C,qa deficient supplier document approve en cr safety relate pump purchase not affect plant instal equipment columbia generating station cgs purchase replacement safety relate asme section iii class nd diesel fuel oil transfer pump purchase order po supplier submit document cgs review approval require po instruction supplier complete net positive suction head npsh test commercial grade dedication cgd plan approve en person not qualified approval cgd activity require per pqd qualification esev cgd plan deficient several area specifically dedication measuring test equipment mte use generate npsh test datum not comply nrc accept process safety relate calibration supplier also complete npsh testing unapproved location outside en accept program supply chain services notify supplier pump not ship offsite location subsequent pump curve testing issue resolve additionally supplier provide bill material cgs identify part non safety relate require perform credit plant safety function inappropriately approve en supplier notify concern mte dedication plan part classification write cr document improper approval supplier document potential delay rework cost recommend caq c assign engineering
391151,CAQ,D,CAQ:D,sw vb piping plug sw vb dg sw supply drain piping completely plug intend drain path work e gen dg dcw heat exchangers due piping blockage several hour time resource waste force drain large volume sw supply return piping via much small also clog hx drain line additionally drain path valuable point direct sw system leakby away component work sw isolation valve legacy poor maintenance isolation attempt unplug line bailing wire perform maintenance personnel unsuccessful informed mcr attempt rod drain line no success dg
398057,NCAQ,3,NCAQ:3,apparent adverse trend ai hwc system reliability unexpected trip hwc far cycle unacceptable performance since impact operation chemistry maintenance engineering restore system trip also impact bwrvip program health cause perturbation reactor coolant chemistry chemistry performance indicator also reflect negative trend ultimately impact inpo index equipment reliability eri trip station successfully restart system timely manner hwc availability predict reach industry goal prior end no immediate concern regard crack mitigation vessel internal hwc tier system not assign system engineer maintenance work activity hwc support e fin consideration give make hwc tier system due significant impact bwrvip mitigation igscc discuss cross discipline review team meeting initiate adverse trend cr
395198,CAQ,D,CAQ:D,edr tank release toc spec edr tka edr tkb ppb release spec toc result reject tank edr tk full really high toc water not want add no resource available revalve reject tank edr tk calculation estimate result cst toc limit ppb
384272,NCAQ,3,NCAQ:3,qa gbp hr incomplete procedure update qa gbp hr ai audeath employeeau incorrect title table content factual basis gbp hr ai death employee procedure version major minor incorrect position title list table contents section header table content read aomanager nuclear securityao aomanager security operationsao insight procedure initially update cr address title change title change complete body procedure however change not apply table contents section header table content read aomanager nuclear securityao aomanager security operationsao deficiency identify quality audit au se pads mro sae required procedure change complete no action require recommend assignment human resources n gbp hr update
402497,CAQ,D,CAQ:D,receive oscillograph start hp c alarm receive oscillograph start hp c alarm bpa report cause momentary open reclose lower monumental ashe kv line alarm due follow sensor j kv neutral ground overcurrent j sm undervoltage j sm undervoltage j kv undervoltage j main generator negative sequence sensor reset e tr e tr b voltage kv wr kv respectively plant controller equipment exhibit normal operation lower monumental ashe kv not impact e tr e tr b operability
392236,NCAQ,4,NCAQ:4,r door r not shut without manual action helb door r not shut release open swing knob must rotate fully close door post helb barrier inform mcr initiate cr wr
402145,NCAQ,4,NCAQ:4,erb tg fixture w perform ppm fixture not quartz light come circuit open close back notify supervision intiate cr generate wr non essential lighting tg
398055,CAQ,D,CAQ:D,dbai ar cr follow inspection team concern site review photo attach edms ar cr design basis assurance inspection dbai nrc inspection team question appearance one ar cr subject small bore pipe line nrc inspection team question one line may crack design engineering personnel immediately review photo marking appear scratch silver paint line subsequently perform field walkdown inspection subject small bore line associate flxb return tkb marking line identify possible concern confirm scratch paint concurrence assessment obtain technical services system engineering photo take walkdown attach edms ar cr cr initiate identify nrc concern raise engineering resolution concern recommend trend wr fieldwork complete address ar cr clearance issue sat per engineering walkdown complete nothing new alarming respect ar cr condition reveal result increase access exist previously conclude scuff chip paint piping
395982,NCAQ,4,NCAQ:4,hard ground indication no rotation eop test sop mt aop test start eop give ohm ground start pump draw amp current lock ground operator take action place pump switch pull lock pump stop resistance go back near infinity operator report field pump shaft never turn susect may problem pump disconnect motor refurbushie investigate correct write cr picture place edms operator look tag turn electrical maint investigation
402652,NCAQ,3,NCAQ:3,universal waste batteries improperly manage station standard battery recycling not consistently meet staff prepare accumulate waste battery shipment numerous battery find without tape terminal bag prevent terminal contact per gbp env k primary lithium lithium ion seal lead acid battery great volt require taping bagging place recycle bin around site bare terminal pose fire hazard accumulate onsite transit recycling facility please contact erp question regard waste battery management tape battery terminal initiate cr
383783,NCAQ,4,NCAQ:4,sec tn sec tn fail allow exit personal site multiple occasion take service contact electrician generate cr wr
391798,NCAQ,4,NCAQ:4,mt hoi stick undesirable condition mt hoi rx hatch crane currently stick hook rx elevation mt hoi move east west along rail hoist lower hook hoist not raise hook power verify available evident ability move direction hoist stick current configuration r door r king kong door not open due secondary containment interlock outage closly approach likely need desire open r door r please expedite repair note no load hook hook approximately center hatch therefore not close proximity equipment locate rx railroad bay also handle local disconnect hoist spin freely no longer appear attach informed mcr verify no load hook hook not close proximity equipment rx maintenance fully raise hoist hoist no longer inhibit ability close hatch
392359,NCAQ,4,NCAQ:4,e tr cooler group failure cooler group fan trip reset succesfully may reoccuring event initiated cr informed mcrtransformer yard
392872,NCAQ,3,NCAQ:3,vt inspection need evaluation recovery rwcu dma vt inspection weld per wo require operation perform sop rwcu demin section recover demin pressurize nop not support inspection however weld not subject reactor pressure x x two weld not subject reactor pressure normal operation demineralizer line air line perform backwash shift manager amend vt examination datum sheet reflect x x not observe time cr generate document decision request asmi engineer evaluation determine alternate mean two weld test ppm pl state area interest require pressure test vt examine not subject normal operating condition pressure test require separate pressure test alternate mean vt test require cr drive wo instruction test joint use alternate method cr write
400772,NCAQ,3,NCAQ:3,r procedure change sop elec divtemppower section r procedure change sop elec divtemppower section rw weld receptacles temporary power installation update procedure perform mode write cr
387695,NCAQ,4,NCAQ:4,waste vendor arrive hour late safety kleen four hour late commit timeline slc water shipment occur aorw roll door coordinated effort make two month timeframe multiple department include erp security rw shippers hp rw labors order facilitate commitment safety kleenaos failure arrive timely manner force committed resource standby shipment reschedule priority cr trend purpose no action require initiate cr notify erp manager contacted vendor sale rep notify company dissatisfaction rw roll door
399459,CAQ,C,CAQ:C,wr wos ar cr cancel without accept disposition receive aaa notification follow work requests work order associate comp na ar cr cancel wr wo associate ar cr wr wo associate ar cr wr wo associate ar cr wr wo associate ar cr cancellation appear occur without accept disposition associate ar cr condition follow justification work no longer applicable cancel ox wrsc back log review ox code work order mean accept attempt contact initiator get clarifiction since not see issue describe cr per ppm page section work control last bullet page describe ox code not work use wrsc identify issue low no consequence maintenance om description last bullet ox ai deficiency document evaluate appropriate team member determine not work give good definition page ot procedure
391583,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu due high water level follow arp
393623,CAQ,C,CAQ:C,unacceptable preconditioning rhr v prior find llrt rhr v test llrt obtain found leak rate result due problem test method high expect leak rate equipment limitation find test result not valid test condition later day pm task stroke lubricate valve stem perform wo task know affect mov performance see ppm section testing require perform find mov testing prevent precondition test also affect llrt performance per ist ist program plan unacceptable preconditioning ist require following case auif unacceptable preconditioning occur condition no longer support conduct find test maintenance activity complete event capture corrective action program evaluate impact take additional remedial action may necessary additional test result inspection condition replace part etc au unacceptable preconditioning document not impact operability rhr v issue pertain llrt find perform unacceptable preconditioning identify one action document cap another perform additional test additional test perform leak rate gpm admin limit well tech spec limit gpm
389801,NCAQ,3,NCAQ:3,task instruction need flocculator chem feed pump maint chemistry task semi annual frequency clean check valve chemical feed pump pax pac no task instruction exist work complete satisfactorily informed chemistry specialist system need task instruction cr generate
386587,NCAQ,3,NCAQ:3,isp efc b require revision need revise isp efc b allow certain section perform online email attach edms section perform online discuss revision procedure writer initiate cr
402389,NCAQ,3,NCAQ:3,closure notes not reflect accurate eng position cr document closure note ausystem engineering agree procedure revision not need timeau assignment perform procedure update close cr document system engineering not concur closure without procedure update recommend assignment cr ar mntproc either reopen update statement completion note document maintenance position recommend procedure change cr see emds detailed write discuss c sys eng supervisor maint manager initiate cr
393600,CAQ,C,CAQ:C,security sensitive information ar eval ar cr information mark security sensitive information withhold public disclosure accordance cfr identify attach emds ar eval ar cr information lock ar eval ar craos edms ar cr write identify issue fail ensure compliance swp sec paragraph would require least password protection record include edms alidate design engineer support assignment via another ec information not require identify exist elsewhere find ar cr well work duty manager specialist lock document edms ar eval ar cr information detail send security safeguards compliance specialist
393667,NCAQ,4,NCAQ:4,stuck stud rfw hxb working work order rfw hxb two stud nut seize shell side heat exchanger not remove need cut need drill possibly require heli coil installation thread damage shell side lesson learn issue occur work order enw mechanic need drill cut stud possibly install heli coil contacted occ management direction rfw hxb heater bay
393361,NCAQ,4,NCAQ:4,rfw ad need lubrication rfw ad need lubrication currently open not close
387153,CAQ,C,CAQ:C,update r program manual new ownership code programs r program manual nbic r stamp repair asme vessels transfer code programs addition update require ar assignment organizational change manual need include revision show alignment quality technical services new ownership additional items revision include revision assign responsibility r stamp program quality manager technical services complete rewrite manual include include remove responsibility maintenance welding program manager design engineering revise org chart reflect current plant organization reformate improve appearance manual revise section relate filler material issue control reflect current practice revise exhibits show current example plant record relate r program review manual current edition nbic review manual current edition washington boiler unfired pressure vessels laws
383589,NCAQ,4,NCAQ:4,sec xd sec xd not function design contact security ext detail unit take service security notification make wr generate item not reportable
399939,NCAQ,4,NCAQ:4,woa tcv not appear operate properly chemisty technician inform operation elevated temperature counting room counting room temperature f thermostat room set f inlet temperature wch ti woa cc f outlet temperature wch ti f temperature control valve woa tcv appear close radwaste hvac airwash secure preceede night informed crs write cr
383970,NCAQ,3,NCAQ:3,quarterly corc danger local tag audit wo quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new clearance add total since last audit l e bu dgx l sch cr wra fn request technical services systems engineering manager designee determine whether review require cr written
401820,NCAQ,4,NCAQ:4,nrc identify mt elev make noise mt elev elevation door make drag noise operate mt elev make scratch noise transition elevation informed supervision
389080,NCAQ,4,NCAQ:4,woa hv heating steam coil leak heating steam coil leak woa hv plume approximately ft recommend investigate repair informed mcr generate ar wr
388841,NCAQ,4,NCAQ:4,og rfa cycling rapidly og rfa cycle shut immediately though get start signal follow stop signal happen irregularly sometimes often start second start minute wr write rw
397047,CAQ,D,CAQ:D,low pressure alarm hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu initiate cr trending rb
392399,NCAQ,4,NCAQ:4,computer point x stick computer point x aprm b flux level feed mux stick aprm b indicate normally back panel operator display appear computer point issue not affect operability aprm discuss sm computer engineering request computer engineering investigate repair
392384,NCAQ,4,NCAQ:4,implement temporary power prm sr means provide temporary power heat trace air sampling component prm sr must determine allow compensatory sampling prm sr div b outage r wr submit request work additional determination engineering necessary confirm exact requirement implement temporary power heat tracing air sampling pump reactor building effluent air distance prm sr effluent air collection point ft require heat trace line order maintain representative sampling requirement evaluate ne cvi heat trace prevent condensation build interior sample line cause entrapment particulate tritium iodine reach sample collection point new stack monitor sampling line design active standby heat trace ensure heat trace continuity line power div b not function div b outage temporary power not supply heat trace prm sr odcm rfo compensatory sampling measure completely unrepresentative emission leave reactor building stack calculation report cvi estimate radio iodine transport efficiency line sample collection point without heat tracing huge deviation fsar commitment ansi hps n require sample transmission design efficiency great transport efficiency particulate tritium similarly impact less extent kind temporary configuration change request reference swp cm ar type eval need vs ar type cr one already exist miss r outage planning e rll
393421,NCAQ,4,NCAQ:4,toa ab contactor chattering toa ab contactor chatter loudly start toa fna inform fin electrical supervisor inspect noise breaker no immediate concern investigate possible contactor replacement update following day fan indicating light dimly pulsate fan stop see video edms tg east
393821,NCAQ,4,NCAQ:4,mte find tolerance calcode clemco carbon monoxide alarm model cms fount oot reject not use calibration cycle no plant impact rejected no part available def write no action require
399540,NCAQ,4,NCAQ:4,excessive blowdown cas cc excessive blowdown drain cas cc burp equipment drain normal onto floor extend way air reciever swap cas ca
386954,CAQ,D,CAQ:D,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j kv neutral ground overcurrent j sm undervolatge bpa report follow cause ashe slatt kv line relay reclose b relaying involve single pole c no damage equipment line reclose e no emergent work line outage require f not affect kv kv system
400090,NCAQ,4,NCAQ:4,pmt fd p unsat edr v mist crack piping pmt fd p packing adjustment pmt unsat pump packing doesnaot leak pump run approximately sec begin cavitate vibrate excessively pump start pump bring pressure local gauge show move water pump run fine no issue amp look acceptable second run pump start shake vibrate excessively amp start go suction pump clog suggest cleaning sump see bottom full sediment secured pump notify operation write cr
397425,NCAQ,4,NCAQ:4,piece mte suspend r heise ashcroft sensors model hqs psig pass closeout calibrations suspend r see edms list calcodes def no action required none trending purpose
394392,CAQ,D,CAQ:D,dea fn log dp alarm dghv exh air fan oil rm dea fn dif low dea dps alarm dghv take ops round fan find follow arp depress reset button dea aaf place dea rms fn dea fn start alarm clear may relate sm restoration ar trend notified mcr hit reset button disconnect start fan
399567,NCAQ,4,NCAQ:4,system stay precoat precoat cfd precoat process cond dmf timer motor take precoat phase allow time add resin testing complete timer motor switch take back run precoat timer cond cp dm count minute continue process however note precoat timer count zero nothing happen precoat timer light arrow display dash supervision involve decide attempt push cycle control button nothing happen button push switch set auto manual additional precoat press reset precoat timer back minute begin count effective end countdown system progress next cycle please investigate source problem notified smgt work solution describe write cr rwcr
388998,NCAQ,4,NCAQ:4,receive b gen seal oil backup pres low alarm receive alarm momentarily ops report pi indicate normal steady recommend trend
398833,NCAQ,3,NCAQ:3,sop fp start need enhancement fp p run brief period time without make result drain fp tk lcs specification due minimum flow fp p route evaporator pond ref cr recommend add caution section sop fp start auextended operation fp p result lower level fp tk lcs secondary fire protection system water inventory limit specify sr due minimum flow fp p draining evaporator pond ausecondary fire protection
401668,CAQ,B,CAQ:B,tea temporary cart pulley find break tea temporary sample cart find break pulley required hour flow check repair make temporary sample cart restore temporary cart hour minute odcm rfo compensatory measure e allow collection relevant information provide estimate effluent release absence e auxiliary sampling equipment compensatory measure e implement compensatory measure g require entry annual radioactive effluent release report reason e implement cr serve driver document event annual radioactive effluent release report assign chemistry informed chemistry supervision
385372,CAQ,C,CAQ:C,esoms late entry maintenance two maintenance supervisors one maintenance craft person work outside schedule esom hour without update esom error discover weekly esom audit no violation occur additional hour add update esom correct hour notify manager supervisor error
393967,NCAQ,4,NCAQ:4,b fire alarm system trouble issue report security communications center receive trouble signal build fire alarm system saturday may approx hr automatic trouble alarm record time within minute see edms history log trouble alarm fire alarm panel one month since april may see edms copy log fire alarm panel need investigate scc officer use checklist make notification scc dispatch officer assess alarm no response record build transformer yard facilities fire alarm issue not affect power block
387288,NCAQ,3,NCAQ:3,annual force force neutralization friendly fire incident occur conduct november fof exercise result simulated neutralization security response officer security programs superviser advise action close cross reference cr address simulate engagement quarterly training no action require
400367,NCAQ,4,NCAQ:4,step need yellow paint safety step pathwath build build south side single step paint yellow well awarenesss notified mgmt write cr south pathway sidewalk build build
396160,NCAQ,3,NCAQ:3,r godwin pumps temp cw blowdown use godwin pump temporary cw blowdown pump work well much reliable old method use submersible pump vary speed godwin pump able precisely control cw basin level two godwin pump available one service standby allow routine maintenance pump per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr action complete no additional action require
398096,CAQ,C,CAQ:C,crd v mount low crd v block seem mount low hcu sufficiently low support structure interfere slightly valve operation recommend investigate repair informed mcr generate ar wr
401929,NCAQ,4,NCAQ:4,mt elev door mechanism damage belt find mt elev door stick open elevation door mechanism stick attempt close pulley system spin no belt movement cause belt smoke excessively spot build excessively wear replace door stick probem previously identivie ar informed mcr reset door power remove
394998,NCAQ,4,NCAQ:4,miss opportunity pmtaos rhr b miss opportunity pmtaos rhr b missed opportunity pmtaos rhr b poor communication cause delay pmt rhr b see attach edms
386716,NCAQ,3,NCAQ:3,arp stack monitor inadequate see edms alarm response procedures newly instal stack monitor woefully inadequate use operation arp generally unclear non specific even simple solution common problem leave unaddressed example rb stack critical failure alarm receive nothing relevant display event log detail screen despite arp say would zero guidance give look fix problem turn issue dirty filter chem tech identify able correct tribal knowledge not satisfactory replacement decent arp arp say check main screen display event logs detail screen source alarm would fine except several condition cause critical failure alarm not appear screen no guidance look alarm arp make plentiful use acronyms no explanation mean e g rdu lpdu pap pi etc cause critical failure alarm receive list event logs detail screen aurp pi filter unavailableau cause not even list arp possibility no specific instruction look corrective action take delineate since chemistry operations interest adequately address problem stack monitor recommend operations chemistry engineering work together make useful arp document possibly chemistry instruction would assist operators chem techs respond stack monitor alarm approach take hssf response document mix chemistry instructions ops procedure arpao order address problem
397624,NCAQ,4,NCAQ:4,rad waste control room issue barrel concern cr document several current issue rad waste processing equipment recommend clean sump hi hi alarm currently ops temp log check level laborer pump sump barrel due high toc chemistry check toc ppm vs limit ppb currently pump barrel disposal mixed waste recommend clean see lower tocs value radwaste process sump blow fuse pump sump ar wr sump blow fuse pa pb available ar wr sump pump occasionally stay run caution tag pa pb pb ptl seem help keep auctioneer ckt cycling ar wr
400868,CAQ,D,CAQ:D,crd hcu ai minor leak p connector crd hcu minor leak p connector hcu isolate thread connector cap clean neolube apply thread cap torque max inch lbs unfortunately not fix leak minor leak not require immediate attention informed mcrrx
389934,CAQ,D,CAQ:D,malfunction ids ids not function design compensatory measure initiate cr wr generate compensatory measure initiate ids malfunction zone
398490,NCAQ,4,NCAQ:4,parb quorum requirement not meet parb meet review operating experience report gbp org require chair four member quorum two member chair discuss plant general manager make decision hold meeting without quorum
401398,NCAQ,3,NCAQ:3,ppm revision ppm section need correction run fp eng part receive engine back vendor cummins engine rpm take rpm fp p fire pump unable achieve required psi per ppm procedure currently write condition not surprise fp system engineer fp p pump performance monitor trend current trending already identify fp p currently degradation psi requirement procedure revise incorporate range psi psi within acceptability lcs sr gpm psi enhancement ppm assign fire protection work maintenance procedure writer correct condition contacted sm intiate cr
395468,NCAQ,4,NCAQ:4,maintenance need eyewash station eyewash station locate ao radwaste building south side manufacture recommend pressure setting psi station need recharge write cr discuss erp manager eyewash station
394623,NCAQ,4,NCAQ:4,rb sw elevator button not work reactor building elevator button not always work press elevator operator report select elevation get elevator go notified maintenance rb sw elevator
402017,NCAQ,3,NCAQ:3,opds implementation ability disable opds trip period sdc service dg parallel operator respond timely manner preclude event able disable opds risk inform basis
394847,NCAQ,4,NCAQ:4,bus mcc ol trip lock bus mcc ol trip lock pc drop follow sh outage please investigate repair r complete cr wr
392173,NCAQ,4,NCAQ:4,e tr cooler group failure alarm upon investigation none three fan oil pump run none motor overload clearly trip however overload fan f find slightly askew see edms photo per abn transformer overload reset overload fan reset tactile sensation overload switch may misalign alarm attempt reset remain lock temporary log establish verify transformer temperature additional alarm investigate repair informed mcrtransformer yard
396614,NCAQ,3,NCAQ:3,revision require ppm mwo step ppm no longer require since new temp humidity sensor instal cc rc procedure not replace sensor anymore also pm mwo need task obtain calibrate spares prm ts cancel initiated cr also recommend look already generate pm work order ensure task not get add revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
395505,NCAQ,3,NCAQ:3,form r include direction not complete form r decision making matrix include direction not complete direction forward copy asset management business strategy risk supervisor not complete supervisor position no longer exist please update form r either remove revise direction
384855,CAQ,D,CAQ:D,unable obtain vibe datum point due seal leak craft unable obtain vibe location auprobe locationsau pov poh poa fpc pa due pump seal spraying location spray directly poa pump craft direct supervisor not take location due contamination risk vibe support wo osp fpc ist q craft able obtain inner pump vibe motor vibe fpc pa take vibe could write cr
393757,NCAQ,4,NCAQ:4,llr isolate rrc loop b clearance rrc p b r operation lift rrc rvb identified issue rrc vb not fully isolate not know cr staff isolate loop result crd water flow onto ground rb caution c place rrc vb inform operator close valve may lift relief valve rb
389122,NCAQ,4,NCAQ:4,sa c compressor fan wire termination label issue performance wo discover load side compressor starter fan starter label backwards tt label large compressor starter label small fan starter verfied plant print print inside door labeling issue not operability issue notified supervision discrepancy validate finding informed engineering cr go write take picture attach cr validate wire come small starter go fan wire large starter go compressor write ar cr document finding electrical cabinet inside sa c
385691,NCAQ,2,NCAQ:2,plant evaluation leader fundamental interventions external evaluation identify area improvement manager supervisor not consistently take prompt action intervene use early warning sign correct organizational behavioral weakness result improvement key focus area slow not sustain lead ongoing risk equipment challenge worker injury contributing key manager not reinforce bias prompt action response precursor event drive desire work fundamental behavior foster high level performance condition not directly affect plant equipment leadership team brief no immediate action require
392551,CAQ,D,CAQ:D,siren c degraded functional number amp fail siren c siren comprise amp amp work design notified ep replace fail amp siren fully functional close ncaq site c franklin county
401527,NCAQ,3,NCAQ:3,nrc opds opds procedure typographical errors review procedure opds trb sop elec opds trs following typographical error identify sop elec opds trs section state e tr instead e tr title opds trb write opds tr b instead opds trb update align asset suite reserved name procedure alignment procedure reference opds trb
399327,NCAQ,4,NCAQ:4,cable drape across e ir h p cable drape across e ir h p plug end hang scaffold nearby instrument rack austay clearau area also no work progress sign associate cable informed supervision initated arin front e ir h p
399843,CAQ,B,CAQ:B,lorq biennial written exam overlap lorq biennial write examination one sro fail write exam sro e lr later remediate write exam sro e lr remediation exam contain one question exactly duplicate question original exam not meet requirement outline ip appendix f item state examination not contain test item exactly duplicate test item original examination tdi contain similar requirement step student margin remove question examination would not result failure cr report nrc resident nrc liason deficiency identify pre nrc focused self assessment
399912,NCAQ,4,NCAQ:4,ewp data glance prohibit close wos sequence wo clsoe sequence cause wo cancel hade hard copy wo route record
395190,CAQ,D,CAQ:D,ms vb closed stroke time unsat closing stroke time ms vb closed stroke time measure second tdas osp ms ist q step specification second time measure stopwatch record even faster second closing speed adjust notified sm
387560,NCAQ,4,NCAQ:4,mte suspended lose calcode industrial scientific gas monitor model ventis mx not check met track not locate suspended lose def write ongoing problem individual not follow ppm check calibrate test equipment no action require none trending purpose
399759,NCAQ,4,NCAQ:4,fdr filter not last due hi p fdr filter require frequent backwash precoat not last long due high differential pressure note several time new fdr filter fdr tk allow rest great hour decant p increase pound within short time not normal could rusty dirty water fdr tk similar experience iron water issue past year new sample fdr tk decant water may prudent try find filter last long write ar
391654,NCAQ,4,NCAQ:4,mcr unable make site call xo communciation outbound site phone call mcr get drop dead air due telco carrier xo communications call route issue pm pm contact mcr approx pm speak steve ask would make test call trace call avaya see fail call cell phone back see call go fine system try cell phone also able get okay issue seem resolve testing recommend ncaq note cell phone reference company cisco phone not personal cell phone outbound phone call service restore no action take verified ens line functional make receive ens call nrc headquarters operation officer confirm duty officer momentary issue not affect crash line either
383785,NCAQ,3,NCAQ:3,ppc cpu vms ws find power try perform weekly disk space check computer engineer find computer power try boot no response suggest trend no impact operations push power cord firmly computer not appear loose system boot normally
394804,CAQ,C,CAQ:C,rwcu ft setpoint calc not update prior install w replacement epn rwcu ft setpoint calculation e not revised not document installing work order initial installation instrument per limitation use epn rwcu ft cannot declared operable no evidence cid aumau note limitation use spes incorporate complete w lou requirement calc update not find documentation work order task per limitation use see panel limits identified prt code select detail f std proced items detailed information per aumau note spes limitation use substitution instrument relay setpoint setpoint calculation revision must complete initial installation instrument prior declare operable record setpoint calculation revision number cmr number installing work order recommended action assign maintenance management revise w show lou get required calculation revision complete discussed procurement engineering discussed eoc design chair discussed design engineering wrote crrwcu blowdn condenser flow xmtr
395543,NCAQ,3,NCAQ:3,revision need ppm temp mod ec remove control power ar cb pa breaker trip indication ppm step verify breaker status affect change make temp mod ec ppm step need revise breaker status verification breaker cubicle e sl discuss operations procedure writer maintenance ic e fin write cr revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
392460,NCAQ,4,NCAQ:4,mt elev fault mt elev suffer brake not lift fault reset use system fault reset p b elevator work expect follow reset cr write trending informed mcr reset fault
384015,NCAQ,3,NCAQ:3,ppm need revision ppm section step aucount second iodine cartridge inlet side face use iodine lib library au since new stack monitor not second filter step need change still filter station rx ao theoretically could still use temporary sample cart may feasible keep ability count second filter procedure procedure could say auif second iodine cartridge collect count second iodine cartridge inlet side face use iodine lib library au procedure change chemistry technician reference cr weekly surveillance get mcr permission n step add work already labor intensive surveillance notified psro chemistry supervision chemistry specialist proceedure sponsor
402515,CAQ,D,CAQ:D,cch crb oil high cch crb run wo oil level become high specification osp cch ist direct trend cr write document occurrence write cr trend
394740,NCAQ,3,NCAQ:3,rll lp c turbine erosion note without follo cat emergent issue ar steam erosion horizontal joint inner cylinder note siemens report follow r no action take repair time initiate followup action lesson learn would review report see damage note no follow action initiate may affect future outage
393644,NCAQ,3,NCAQ:3,mccb door latch not work c bucket safety latch not stop door opening position bucket safety latch not release open position open screwdriver front hand switch need eng eval replace repair e mcb e wo address issue closing cr work management process
401755,NCAQ,3,NCAQ:3,update cw phits imd cw phits imds say cbd lcv close calibration imds not update since dehalogenation project instal wo state no action cleaning calibration step please update imds reflect current system action talk supervisor write cr
393761,NCAQ,4,NCAQ:4,e cb finger cluster rack e cb breaker finger finger cluster b phase dislodge cluster remove old finger cluster instal new finger cluster per supervision direction e cb e sm tw
395774,NCAQ,3,NCAQ:3,fp bi leave open wo complete task close barrier impairment sign complete permit leave no closure note add bi outage constrain permit fire protection emailed responsible owner write cr
389832,NCAQ,4,NCAQ:4,cw fn trip vibration cw fn trip vibration cw ctc stairwell unaccessable currently uncovered stairwell report icy vibe not reset yet write cr eo reset overload no success
394712,NCAQ,3,NCAQ:3,sop cn start enhancement sop cn start need section add restore cia regulator cn pcv procedure currently one section allow restoration containment make header cn pcv cn pcv restore perform step sop cn start sop cia start procedure challenge work together outage drywell clearance order place cn pcv remove service section restore cn pcv independent cn pcv need add allow cia restoration prior lift drywell clearance submit cr
383586,NCAQ,4,NCAQ:4,ilc training lose time due thor abort scenario lob load could not run due thor cell problem stop training inform sim supervisor initiate sr scenario perform later date
396191,NCAQ,4,NCAQ:4,outlet security breakroom not work design three outlet e wall security gsb breakroom not work design outlet lp ada lpada lpada outlet not power breaker check reset qualified personnel breaker reset microwave power attempt use one time lose power immediately generate cr wr evaluate power supply outlet three outlet e wall security gsb breakroom
384995,NCAQ,3,NCAQ:3,phishing attempt make energy northwest employee report cyber team phone phishing campaign combine email phishing attempt number question make numerous attempt individual investigation also identify individual recieve email conjunction phone call try get user click email scanned computer validate no virus present deploy advanced virus protection block phone number let leadership sm know issue no know adverse impact not reportable cfr create article increase awareness user no action need
401256,CAQ,C,CAQ:C,fp eng would not start manually fp eng would not start manually per sop fp start manual manual position attempt no sucess manual position engine could hear attempt turn briefely despite crank pushbutton push hold no evidence attempt start manual position highly suspect poor charge fp p batteries fp p local control switch place cosco request mcr attempt start manual manual position leave local control switch request cosco config control cwph
400086,NCAQ,3,NCAQ:3,procedure change require osp elec w section change auaimpacting cgs reliability coordinator caiso au also consider review procedure similar impact
394987,NCAQ,3,NCAQ:3,r rfw fcvb welding cease due fire prot concern welding operation rfw fcvb cease follow review ispm personal protective equipment ispm respiratory requirement ppm control ignition sources definition ignition source include weld activity not delineate manual hand welding remote automatic welding individual perform weld activity observe non hot work pc white vs orange utilize papr weldersao position ao ao away weld activity not adhere procedure currently write stop work activity generated cr contacted rp industrial safety fire protection proceed towards qualify welder respirator use recommend ppm revise allowance remotely operate device include automatic remote welding automatic remote machining automatic remote pre post heat activity
401311,NCAQ,4,NCAQ:4,ctma fla cooling tower electrical building ctma fla filter dirty light light recommend clean replace filter supervision notify cr wr generate
400357,CAQ,D,CAQ:D,e discaab not open pmt perform e discaab cycle several time leave closed cubicle door open voltage check door shut e discaab would not open several attempt make open breaker none successful
389044,CAQ,D,CAQ:D,received bus ground alarm hp c receive bus ground alarm hp c investigation reveal white ground indication light extinguish e mca e tr neutral ground ground alarm not reset also ground resistor warm notify crs sm submit cr wr
401462,NCAQ,3,NCAQ:3,november ep ero callout drill november ero call drill successfully conduct center activate within require timeframe require essential position fill however review identify instance additional essential ero personnel not respond expect investigated instance expectation not meet recommend non caq ep
387281,CAQ,D,CAQ:D,hcu scram solenoid make average noise find hcu making louder hcu vibrational noise thermal imaging show no discernable difference solenoid could not feel difference vibration informed mcr initiate ar wr
388920,NCAQ,4,NCAQ:4,water leak gsb water heater water leak report gsb water heater upon investigation water floor leak fast drip find hco exact location leak unknown due instal pipe lagging notified crs laborer set catch maintain area housekeeping
397823,CAQ,D,CAQ:D,degraded insulation find prm sr perform walk support radioactive gaseous liquid effluent treatment focused self assessment insulation find degrade insulation ht tis prm c find separate need repair see picture edms cr writtenprm sr ht tis prm c
393484,NCAQ,3,NCAQ:3,procedure enhancement osp nsse w osp nsse w not perform rps jumper instal iaw sop rps bypass identify pre requresite surveillance
387491,NCAQ,3,NCAQ:3,esp generic training examination failure engineer not achieve pass grade examination administer follow generic cycle train instrumentation qualification not affect cr generate require tdi section p review miss question individual notify supervisor individual take make exam receive credit course follow remediation
386832,NCAQ,3,NCAQ:3,review hazard communication training adequacy review ispm requirement exist training station may not adequately cover require information per ispm section auhazard communication information shall provide energy northwest employee applicable contractor employee accordance wac currently accomplish complete nantel hazard communication training review applicable procedure instruction direct supervisor au procedure list require information cover training base current training material use cover requirement may not adequately cover require information example no explanation label receive ship container specifically list need training see edms doc wrote cr informed safety rep
