AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
402152,CAQ,D,CAQ:D,rcic dt oil level low level mark perform operator round observe rcic dt oil level low oil level mark inboard outboard bearing oil level bearing inch low standby mark no oil leak observe rcic dt notified crs write cr oil add per wr approx ml oil add level inboard outboard drive turbine bearing sight glass restore low mark
402472,NCAQ,3,NCAQ:3,train schedule outside designated frequency carrier water chiller cooler training schedule mechanical backbone training schedule occur fourth quarter due availability vendor plant schedule resource availability training not occur week january currently no schedule maintenance activity plant require use qualification january st january th training complete per tdi section continue training deferral form complete approve notified maintenance training supervision scheduled vendor provide training
398301,NCAQ,4,NCAQ:4,declare handgun security checkpoint approximately hour handgun declare security checkpoint visitor visitor regional salesman not point contact energy northwest shift manager security supervision benton county notify individual direct offsite cr generate
396162,NCAQ,3,NCAQ:3,main generator shaft ground brush appear misalign main generator shaft ground brush appear misalign right brush view back side appear angle would ride shoulder please evaluate adjust well ride picture attach write cr wrmain generator shaft ground brush
389949,NCAQ,3,NCAQ:3,excessive snow willamette buillde roof look window deschutes building appear two three foot snow willamette buillde roof consider remove snow wet snow rain forecast later week weight per cubic foot saturated snow lb per cubic foot foot snow would equal pound per square foot building design snow loading recommend structure design minimum uniform roof snow load psf information appear snow get wet wintry rain snow mix predict later week roof may load beyond design snow load notified shift manager facilities generate cr discuss supervisor show condition safety representative willamette buillde roof
397097,NCAQ,4,NCAQ:4,planning wd hold put pm freq planning wd hold put pm freq pm active check pm come ready status walkddown not require task general notes per planning guide work order require walk code add craft review work order supevisor responcibility apply grade approach walk
385420,NCAQ,3,NCAQ:3,ppm require update attachment operator aid index need update effluent monitor classifications recently supersede
399490,NCAQ,3,NCAQ:3,swp csw revision require detailed description self assessment usa peer assessment checklist identify swp csw contain pmid retire review department management not impact plant operation please assign cat ar itcyber assign cat itmgmt causes know action create review procedure validate pmid information correct date item low risk no instance occur create pm not perform however potential pm miss not reportable per cfr
396518,NCAQ,3,NCAQ:3,several barrier impairment remain open bi wo bi wo bi wo r still open no closure note plant log system associated work order finish verified associated wo status finished
387592,NCAQ,4,NCAQ:4,gsb pap argos service argos hp eq service due sensor board fault foot detector significant due another argos currently service leave one argos available pap rca exit point high radon level contacted rp supervision place argos oos initiate cr wr gsb pap rca exit point
395312,NCAQ,3,NCAQ:3,rll combersome get outage perform detailed test inspect dhp style breaker combersome get outage clearance post cubicle protect not allow craft complete step require place breaker cubicle task remain open clearance lift ops lift clearance typically rack remove breaker cause several breaker rack back remain section could perform suggest break section procedure not not complete clearance seperate task schedule accurately
398114,NCAQ,4,NCAQ:4,ms spvb pressure regulator scale high walkdown instrument rack pressure regulator ms spvb note scale high gt psig ms spvb supply air air close trap station valve amds ms aob provide normal air pressure psig min max psig ms spvb warm indicate solenoid active maintain valve position please investigate air regulator repair notified system engineer
401347,NCAQ,3,NCAQ:3,vbmodule utility testing impact prod active directory perform testing vbmodules utility unexpectedly update production active directory team correct overwritten datum initiate cr addtional task need evaluate isolate testing environment ensure utility not impact production datum future recommend cat itmgmt
396763,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv follow sensor trip reset j kv neutral ground overcurrent bpa dittmer report cause momentary relay actuation ashe slatt kv line involve single pole line automatically reclose no equipment damage note kv kv system not affect kv voltage ashe kv submit cr document occurrence notify crs shift manager
401506,CAQ,C,CAQ:C,wma tsa setpoint not align vendor datum vendor information receive framatome indicate set reset temperature battery room temperature switch wma tsa wma tsa require minimum separation f imdsaos instrument indicate separation f trip f reset f review battery roomsao historical temperature indicate temperature switch operate properly instal instrument successfully calibrate setpoint indicate imds current licensing basis design uphold no concern operability instrument use control duct heater maintain battery room tech spec limit f meet station blackout requirement battery roomaos temperature maintain great f normal operation recommend eval assignment verify instrument model specify correct application see edms folder referenced catalog cutsheet informed supervisor cr document request evaluation verify correct temperature switch model application temperature switch model determine inadequate new cr write evaluate functionality operability
398146,CAQ,C,CAQ:C,standard find tolerance oot standard use cgs ensl standard c tolerance standard c calibrate use different standards not use result tolerance no impact assign ar calserv
387163,NCAQ,4,NCAQ:4,records submit without proper documentation record submit record control without follow record submittal process not signature date include transmittal form form r cr trend purpose notified supervision try make contact sender sender supervisor record confidential record chemistry department need come grab record resubmit record resubmitte chemistry no action require
390905,NCAQ,4,NCAQ:4,tmu rly tmua found time check tolerance calibration tmu rly tmua per ppm wo time current check tolerance second data sheet tolerance second relay test sat check tolerance notified supervisor psro adjust per ppm left data tolerance
402503,NCAQ,4,NCAQ:4,sec xd sec xd detector flow warn take service generate cr wr c support
397817,NCAQ,4,NCAQ:4,critical pm could not complete performance wo rfw dta lube pedestal linkage determine access zerk fit lubricate unsafe climb hot degree equipment insulation piping unacceptable walkdown perform determine scaffold could instal alleviate condition determination scaffold builder would expose hazard additionally high radiation area pm rfw dtb need recode outage safety risk dose factor would consider low initiate ar cr work request complete miss step contact systems engineering manager per swp profor approval n step determine pm work order could take finished notify mcr wwm additionally sms ar initiate defer recode pmid outage discuss system engineer indicate no initial impact
401772,NCAQ,4,NCAQ:4,visitor entry warning sign dg hpcs dg room visitor entry warning sign dg hpcs dg room poor condition peel wall cr writtendg corridor outside dg room
390813,NCAQ,3,NCAQ:3,hd ltbb potential impact spray rfw hxa drain leak recently identify cr rfw hx tube side drain line leakby past rfw va psig spray direction hd ltb hd lt b also hd lsaht leak though not directly spray type level transmitter level switch vulnerable heat water intrusion failure recommend temporary modification pursue reduce redirect leak previous video leak cr add edms reference leak partially view camera tg tg camera tg spray slow respond time direct viewing leak not possible camera monitoring condition limit appear leak may slightly bad view camera earlier week wr initiate temporary modification discuss leak fin leak repair pursue discuss supervisor review sump run time plant water usage west side heater
398779,CAQ,C,CAQ:C,pcint pciso system place mrule status ar cr write accordance sys pcint pciso system place maintenance rule status status reference cfr mrule performance monitoring program identify pcint pciso system condition monitoring failures cmf exceed performance criterion ff reference ar assignment detail accordance columbia rule guidance document system engineering instruction sys failure associate pcint pciso system evaluate present system engineering manager approve change mrule status reference ar assignment appropriate performance improvement plan need develop outline corrective actions goals monitoring plan return pcint pciso system satisfactory health status refer system engineering technical instruction sys detailed guidance evaluation ar cr assign ar er cat c create assignment development maintenance rule performance improvement plan
388183,NCAQ,3,NCAQ:3,electronic reinvestigation phq not function ssis access authorization currently unable send electronic reinvestigation phq contacted information services vendor regard issue access authorization use paper reinvestigation phq form issue resolve cr close no action see note issue resolve cw make change firewall block us create ephq resolve issue problem not involve server problem curtiss wrights end cskado email cw
397307,CAQ,D,CAQ:D,crd hcu accumulator trouble crd hcu accumulator trouble due low n pressure correct ops
392921,CAQ,D,CAQ:D,nrc dsa v handle lock nut loose handwheel lock nut retain loose stem dsa v lock nut not easily come stem appear no concern handwheel come impact ssc walk verify similar dsa valve nearby handwheel locknut secure
394459,CAQ,C,CAQ:C,catid non usable inspect field catid order use crd ao wo upon removal package craft identify small gasket break small gasket fit nut inside air operator generate mr contace occ expedite obtain replacement none hand contact eoc alternate path well ring provide shaft seal gasket sit nut bottom air operator gasket another similar material thread sealant may able use crd ao equipment currently service maintenance wo
390263,NCAQ,3,NCAQ:3,outage procedure milestone not meet engineering change implement add overcurrent protection three westinghouse model ds circuit breaker maintenance procedure ppm inspect breaker not currently include instruction test adjust component although ec identify ppm would require revision no assignment create notify maintenance procedure group pre installation inspection first modify circuit breaker schedule week march th support replace breaker r recommend assignment maintenance procedure group revise ppm mark copy procedure upload edms docs eng des not include reference standard design process sdp guidance thecurrent creation proc assignment affected procedure design guidelines procedure changes appear proc assignment ec cc not create see ar cr eng des lack applicable guideline reference also see exist ar cr assignment not create procedure change tie ecs proc proc proc ec cc initiate revision migrate maintenance programs database link question please contact maintenance services supervisor
396427,NCAQ,4,NCAQ:4,gy tka glycol drain hose connection leak gy tka glycol rubber drain hose connection leak minor leak leakage continual evident accumulation floor connection gy tka level not trend abnormal rate note sm key require entry informed mcr
384183,NCAQ,4,NCAQ:4,wma fn belts fail wma fn belt fail rwcr ac not work verify associate tcv cch valve open wma fn running everything look normal however look inside fan unit check fan belts not attach fan need fan belt replace restore ac rwcr cr wr write supervision notified secured tag fan add weekend issue list
399418,CAQ,D,CAQ:D,receive fpc rm cooler flow low temp hi alarm receive fpc rm cooler flow low temp hi h p r alarm shortly start sw pa find flow rra cc indicate sw fia gpm per osp sw recommend flow range gpm minimum operability value gpm perform osp sw c fully open sw va minute restore flow recommend flow range leave flow indicate sw fia gpm informed crs sm write cr wr
385912,NCAQ,4,NCAQ:4,pwc v flocculator drain valve partially plugged try drain flocculator use pwc v performance wo loop calibration pwc lc little flow observe problem past fix successful loop calibration afterwards see cr wr notified supervision
389682,CAQ,C,CAQ:C,trending monitoring dsa dryer degradation dsa dryer identify low margin fail due point multiple time develop wall leak due issue system engineer need review stategy pm sms change frequency inspection base expect wall loss failure dg dryer occur prior perform inspection postulate previous maintenance practice may contribute failure repair wo include direction document material condition engineering review trend information need develop conclusion information use assess urgency design change dryer currently schedule fy base failure frequency less year remain design change not support equipment reliability failure dryer operator burden take action manually bleed moisture multiple time per shift cross reference ar contain full list ar pertain dryer history document trending monitoring result
394883,NCAQ,4,NCAQ:4,hv mob breaker failure pmt hv mob pmt breaker fail energize need repair breaker pmt complete contacted valve project manager initiate work request
400120,CAQ,C,CAQ:C,conflict ar malt instruction material lou ar malt specify use rtv cid installation lexan insulator instal new sw teb sheath sw teb sheath ss cid limit use specifically state not use sealant stainless steel ar malt implement per wo additional step perform not within scope malt not analyze stainless steel thermocouple seal fitting cid stainless ferrule remove substitute brass ferrule no evidence allowance analysis malt instruction also new sw teb sheath bent hand achieve additional clearnce bear cool tube no evidence allowance analysis malt contacted system engineer knowledge additional documentation would indicate additional work outside ar malt provide analysis action andor engineering approval review engineer review ar malt find no support information allow identify deviation unaware support engineering reviews design analysis specifically allow deviation informed system engineer rtv limits use specfye not use stainless steel ar malt specification instruction use rtv sw teb sheath contrary limit use sw pa upper bearing oil reservoir swph sw pb upper bearing oil reservoir swph b
398747,NCAQ,3,NCAQ:3,crd vent drain hose adapter need perform sop crd hcu notice normal crd vent drain hose not stage normally yellow high pressure temperature hose stage end reactor build elevation ops locker yellow hose find one locker without correct adapter end write cr document need additional hose adapter allow connection crd hcu downstream crd v adapter opposite end hose allow connection edr drain manifold currently yellow hose stage adapter crd vent drain hose adapter need purchase
393341,NCAQ,4,NCAQ:4,dose rate alarm tb heater bay crane valve technician work overhead scaffold seal steam evaporator b feedwater heater receive dose rate alarm electronic dosimeter dose rate alarm setpoint mrem hr peak dose rate log mrem hr hp tag scaffold indicate mrem hr general area list hot spot mrem hr scaffold tag update post dose rate alarm survey perform survey individual receive dose rate alarm immediately exit area report alarm hp technician hp supervision management notify form complete rca access restriction reinstatement discussion hp technician valve technician complete radiation protection manager rca access restriction lift cr cancel reopen facilitate editing body cr dose rate hot spot read mrem hr change rps request mrem hr
394415,CAQ,D,CAQ:D,r examination jp rs indication show no change r examination jet pump riser indication show no apparent change previous examination see inr cgs post edms cr monitoring trend document examination result operation thermal power optimization tpo give no change indication bound evaluation document geh report n cover operating condition include tpo arts mellla therefore no start equipment function concern recommend trend reference cr r examination result
392804,CAQ,D,CAQ:D,possible test equipment problem performance wo could not obtain slpm flow test able get approximately slpm suspect test equipment problem informed supervisor operations turn test equipment flow meter calibration lab calibrate
394944,NCAQ,4,NCAQ:4,hv mob breaker failure pmt hv mob pmt breaker fail energize need repair breaker pmt complete
390194,CAQ,D,CAQ:D,dsa pcv air leak trending system walkdown turnover note previously identify air leak slightly loud previous air exit regulator new valve type self regulating previously document postulate soft seat reagulator may rust particulate cause not seat maintenance investigate replace internal require next opportunity air leak small classfie insignificant leak also not impact ability air compressor maintain air reciever pressure write cr
397462,NCAQ,4,NCAQ:4,piece mte suspend r torque wrenches not use calibration cycle suspend r see edms list calcode model def associate one no action required none trending purpose
392671,NCAQ,4,NCAQ:4,reckless drive access road approximately drive access road pass dark harley davidson motorcycle partial plate high rate speed motorcycle cross double yellow line mph zone oncome traffic lane pass vehicle merge back north bind lane generate ar trending
399785,NCAQ,3,NCAQ:3,oi update oi fuel handling expectations minor revision need step deleated editorial error step exist later procedure step delete base feedback refuel floor log book not maintain
397193,NCAQ,3,NCAQ:3,qa superseded tsp msrv ist r incomplete ppm updates qa surveillance tsp msrv ist r superseded however one license basis document six procedure not revise continue reference surveillance use procedure incorrect reference superseded surveillance procedure risk miss surveillance delay implementation review identify no miss surveillance requirement see edms detailed description identify deficiency operations ts programs audit au op ts informed quality operations recommend assignment operation
385508,NCAQ,4,NCAQ:4,wano evaluation ai bolt miss back panel cover wano walkdown following issue identify bolt miss aux compartment back panel corner bop swgr cr work request generate correct tg west col f epn not provide
390670,NCAQ,3,NCAQ:3,osp sw need editorial change osp sw need editorial change page step sw va locate south cch cra actually north cch cra write cr notify supervision
401318,CAQ,D,CAQ:D,oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv follow sensor trip reset j j bpa report follow cause ashe slatt kv b relaying involve single pole c no damage equipment line reclose e no emergent outage need j kv k no ras kv ashe slatt line feed ashe north south bus not affect tr tr b operability
383803,NCAQ,3,NCAQ:3,lost asset suite functionality employee add week employee add org process remove group payroll fix permission allow people people report supervisor time card approve lose function not edit anything asset suite even self ar create system act not exist system unfortunately organization wish make change inprog active example change due date not possible not exist please restore functionality something similar happen last year substitute manager recommend hr disposition hr evaluate peoplesoft job datum record determine update correct supervisor issue identify erc wasnaot process time timesheet approval ercs process early possible inevitable occur time approval deadline hr able fix lindaaos timesheet need regard asset suite ai manage clarify issue seem rare case linda connect asset suite another useraos session possible rare someone disconnect another user connect disconnected session log tim linda log back clear problem linda confirm situation resolve no action need jhf
394962,NCAQ,3,NCAQ:3,main exciter terminal block degradation main exciter terminal block break insulation piece terminal terminal temperature indication broken terminal block no impact operation exciter replace next available opportunity degradation could impact temperature indication exciter field lead permanent magnet generator pmg lead also terminate terminal block insulate material termination intact fastener appear different not original equipment identify siemens drawing confirm siemens columbia not drawing location not recognize difference fastener craft make termination question connection prompt review connection siemens exist cable lug terminal strip conductor fastener service great year not impact function exciter replace oem part future ensure compliance original design recommend assign system engineer work siemens identify replacement component create catid ensure part hand future maintenance discuss craft craft supervisor siemens occ
391200,NCAQ,3,NCAQ:3,service building heater ph ccw action level sbh gsb serious leak recently fix corrosion inhibitor chemical go chemistry chemical add corrosion inhibior concentration normal ph still low require sodium hydroxide add bring ph back specify band per swp che currently chemistry sbh action level allow day resolution notified mcr chemistry supervision chemistry technical specialist calculate mix necessary chemical plan add week
393534,NCAQ,3,NCAQ:3,broken door latch mud trailer chemistry technician open door mud trailer take routine log upon disengage latch entry door entire latching mechanism include vertical arm fall away door strke plastic housing lamp adjacent door lamp housing shatter latching arm fall ground door not currently able secure technician collect visible piece lamp housing place next door stow latching arm next door well deal daylight technician push door close unable secure due lack function door latch technician inform chemistry supervision mcr mud trailer door
388624,NCAQ,3,NCAQ:3,scs maintenance unexpectently higher previous year january th energy northwest receive quote annual maintenance security computer system scs cost minimum coverage approximately high previous year k k addition option vendor provide patch testing warranty also increase quote evaluate multi discipline team include computer engineering security cyber security ensure correct decision make assign itmgmt ncaq met engineering security create plan forward normal budget amount
391981,NCAQ,4,NCAQ:4,build palouse reverse osmosis unit flow low building palouse reverse osmosis unit flow low hot cold filter water flow low write cr wrbuilding palouse reverse osmosis unit
393436,NCAQ,3,NCAQ:3,qa poc meeting administrative issue pre niep focus sa identify multiple administrative issue poc meeting minutes records see edms detail discuss quality regulatory affairs management recommend assignment regulatory affairs response deficiency load edms revise add clarifying language
400811,CAQ,C,CAQ:C,qa cr not initiate cdas miss total port blockers qa no condition report cr initiate four port blocker miss total three critical digital assets cdas contrary requirement ppm auport blockersau swp cap aucorrective action programau initiation cr entry point corrective action process require nei rev aucyber security plan nuclear power reactorsau addendum requirement see edms detail factual basis pmid computer engineering ce complete quarterly pm wot note identify two port blocker miss front netfw asacenter device one port blocker miss front device netnetsw netnetsw b asset suite show no cr initiate date ce miss port blocker device note ce email cyber security cs miss port blocker cs direct ce track miss port blocker cs not initiate cr miss port blocker direct ce initiate cr pmid perform multiple cyber security task include check evidence tamper pmid not specify use ppm verify unused port require port blocker notification quality supervisor ce email state work complete install miss port blocker netfw asacenter wr netnetsw netnetsw b scope pm wot currently work status contacted engineering supervisor computer engineering deficiency identify quality audit au csq recommend assigning computer engineering miss port blocker instal wr netfw asacenter netnetsw netnetsw b scope pm wot check port blocker unused port currently work status
400866,CAQ,D,CAQ:D,crd hcu abnormal high water level alarm crd hcu alarm high water level no moisture whatsoever could drain p connector high water level alarm remain lock blow p slight mechanical agitation apply high water level switch clear alarm ar generate trend purpose informed mcrrx
389974,NCAQ,4,NCAQ:4,md v indicate dual hp follow cycle md valve md v indicate dual hp follow cycle md valves per wo computer point md v indicate close mw return initial value follow wo instruction please investigate informed crs sm cim trand add edms docs show valve not close
394855,NCAQ,3,NCAQ:3,procedure change sop rps start sop rps start qc verify investigation wr hold start button rps mg serve no purpose start signal seal immediately upon push button correct procedure follow remove hold sop rps start step c c c c remove hold sop rps start qc step b b note wr procedure appear change no reason rev
402270,NCAQ,3,NCAQ:3,ppc computer ro desk not work plant computer ro desk not work screen display following message windows could not start follow file missing corrupt systemdriverspci sys attempt repair file start windows setup use original setup cd rom select aorao first screen start repair generate wr facilitate repair problem terminal ro desk terminal work properly ppc properly function ppc functional along lefm core thermal powr calculation no dnc mcr ro plant computer
394270,NCAQ,3,NCAQ:3,install meltric device e pp f support future refueling outage install three amp meltric device side e pp f see ar type work e pp f per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
390633,NCAQ,4,NCAQ:4,htp fp f low temp light blink htp fp cst pit f low temp light blink
394921,NCAQ,4,NCAQ:4,cas ca oil level low find cas ca oil level low not sightglass residual oil level line give impression oil present low oil level recently last week also recommend clean sight glass remove likely hood false reading fill oil look leak informed mcr fin initiate ar
402273,CAQ,D,CAQ:D,ms va require stroke indicate proper osp ms ms va require stroke indicate properly osp ms valve stroke closed properly green light go gray no indication informed occ
402514,NCAQ,4,NCAQ:4,e bu sws charger fault e bu sws locate southwest turbine building stairway elevation ao currently indicate charger fault please repair impairment generate hung emergency backup lighting stage next e bu sws tb stairway
389427,CAQ,D,CAQ:D,tdas communication scan moncr fail tdas communication scan moncr fail terminate initiate twice issue still need investigate resolve issue stop initiate twice issue still crs inform
395005,NCAQ,3,NCAQ:3,ppm pmid rq error ppm exercise large plant fire protection valve pmid pmid rq valve lubrication various problem procedure say asset suite say nfpa suggest asset suite say pm type surv actually essn scope rq simply lubricate valve something craft annually every valve need scope simply part ppm pmid rq not need separate rq see edms file detail cr no operability concern assign ar tefp generate need corrective action discuss various plant personnel main mechanical maintenance performer agree
402008,NCAQ,4,NCAQ:4,point tg tr fail downscale point f tg tr tg te pg slot pt display deh mon ro main control room read normal f
396223,NCAQ,4,NCAQ:4,unable verify annunciater per wo instruction performance wo annunciator p unable verify alarm disable cr wr due reenable upon completion ec notify op supervisor write cr
388153,NCAQ,3,NCAQ:3,procedure revision need wo need procedure revision mte need update due invalid range mte vakudtbe os no longer support h also step need move inbetween step step perform procedure write leave air transmitter fix order work step eliminate issue supervision notify wr generate proper venting end procedure cw pump house
386902,NCAQ,4,NCAQ:4,sp cps sampler leaking sp cps leak water exact source leak not identify tb sample room inside psr sr
386646,CAQ,D,CAQ:D,door door not function intend contact security detail notified contact electrical maintenance generate cr wr
400007,CAQ,C,CAQ:C,find time dma rly tk tolerance perform find time test remove relay dma rly tk utc find time tolerance second range second relay replace new calibrate relay wo wrote cr informed supervision operation equipment no longer instal plant instal find tolerance requested rege rep assignment determine past operability reportability dma rly tk utc remove wo
383521,NCAQ,4,NCAQ:4,computer point find tolerance performance wo step computer point l x zero point find tolerance data point tolerance informed supervision operation write cr document wr continue surveillance computer point reference adn not procedulaly require per ppm ppm rw
397954,NCAQ,3,NCAQ:3,recommend change abn turbine recommend delete current immediate action reactor power gt verify reactor scram refer ppm reactor power lt verify bypass valve open verify automatic action occur occur setpoint slightly different since turbine trip power basis step tell instrument conservatism plant may scram high pressure due bypass valve able pass steam occur likelihood operator able stop automatic scram occur minimal automatic high pressure scram would come faster operator could react plant power didnaot scram turbine trip ppm would tell automatic action occur didnaot occur second portion immediate action verify bypass valve open reactor power less also cover ppm automatic action occur didnaot write cr discuss aom
389245,CAQ,D,CAQ:D,trend ar cch crb high oil level cch crb upper sightglass oil level high limit full per ppm operator logs aux oil pump manually run bring oil level full ar generate per direction ppm ops logs note cch crb run monthly testing secure high oil level follow monthly run not unusual informed mcrrw
400294,NCAQ,3,NCAQ:3,update aed spc increase cbp lube oil cooler limit documentation evaluation ar determine condensate booster pump lube oil cooler outlet temperature could increase deg f deg f sop cond ops sop cond start update reflect change aed spc also update reflect change acceptable operating temperature ar cr go complete status
397846,NCAQ,4,NCAQ:4,light radwaste stairwell bulb remove fixture radwaste stairwell bulb remove one radwaste stairwell area not well illuminate crs informedlighte rw bldg stairwell
396226,NCAQ,4,NCAQ:4,gy cia gy cia resistivity spec gy cia gy cia resistivity find spec respectively notify crs write cr wr
394264,NCAQ,4,NCAQ:4,e tr alarm kv energization r alarm point augas operated alarmau come energization alarm reset not come back
399131,NCAQ,4,NCAQ:4,issc call capability inop cisco unified contact center server become inop corp phone system upgrade friday cause call go solution center line occ fail call upgrade contact center server supported version bring service back line
395882,NCAQ,4,NCAQ:4,discrepancy manual field set voltage reg discrepancy manual field set voltage regulator base adjustor upper board adcp field set manual call bench setting check sum value e not match check sum value manual e field value use discover replacement component wr contacted occ eoc please assign seeic
390543,NCAQ,3,NCAQ:3,incorrect dates amendment fsar amendment final safety analysis report fsar not contain consistent amendment date throughout chapter appendix case amendment date future two case date december two case date december one case date november lastly date december total time per cfr e require provide update fsar nrc every year columbia mean within month end outage not exceed month last submittal correct amendment date fsar build time december rpi explain admendment date convention columbias fsar instance note cr page date december correct instance date incorrect date correct ar nd administrative ldcn amendment please note also columbias fsar maintain page basis mean date amendment number change text change page therefore many different date amendment number fsar also early columbias history fsar update frequently every year account many different amendment date within fsar drj
399441,NCAQ,4,NCAQ:4,qa deficiency tag not remove deficiency tag wma ahb small air leak ar cr wr dl work complete wo deficiency tag not remove iaw mi attachment verify no open wr wma ahb air leakage generate ar cr maintenance verify remove deficiency tag issue identify qa plant walkdown per mechanical supervisor tag remove
384284,CAQ,C,CAQ:C,elevated corrosion rate open cool system short term long term corrosion coupon remove tsw cw ssw system corrosion rate individual metal sample calculate mass loss express relative exposure time mil per year mpy synopsis result follow follow carbon steel cast steel material exceed en criterion mpy days exposure tswcold leg gccl mpy tswhot leg c mpy agrb mpy cw c mpy mpy ssw c mpy mpy corrosion rate follow copper alloy exceed en criterion mpy day exposure tswhot leg cda copper nickel alloy mpy ssw cda mpy cda admiralty brass mpy follow carbon steel cast steel material exceed en criterion mpy days exposure tswcold leg gccl cast steel mpy agrb carbon steel mpy tswhot leg c mpy agrb mpy cw mpy ssw c mpy mpy value exceed en criterion past notify chemistry specialist recommend assignment chemistry full corrosion coupon report provide edms doc
391804,CAQ,C,CAQ:C,unknown foreign substance dcw level glass unknown foreign substance dcw level glass dg enga dcw expansion tank dcw lga informed sss mcrdg dg similar substance also identify dcw tka sight glass much less degree dg dg dcw expansion tank sight glass not exhibit similar unknown substance
396410,CAQ,C,CAQ:C,level filing error control room document control personnel misfile level procedure within control room error catch performance weekly audit correct level procedure file correct location misplaced level procedure found removed supervision notified cr issued
399170,CAQ,C,CAQ:C,nrc fire door door door fire door door door require assistance close may not compliance nfpa ppm fire door operability surveillance state door may not fully close due air imbalance however not procedure failure since equip strobe light may not accordance nfpa requirement door closure base current requirement ppm fire door functional recommend add reference fsar code deviaiton ppm reference section help clarify requirement
393256,NCAQ,4,NCAQ:4,lube oil conditioner room sump half full level lube oil conditioner room sump reach maximum limit per operator rounds pump notify sss lube oil conditioner oil storage room sump
395671,NCAQ,3,NCAQ:3,steam tunnel camera damage steam tunnel camera inadvertenly remove steam tunnel cleanup error catch camera return steam tunnel removal replacement damage camera camera still function currently appear damage gear horizontal movement move camera horizontal plain obvious stutter stall observe work hp verify camera reinstall steam tunnel camera orientate correctly verification issue find steam tunnel level discuss occ turn emergent work management tie steam tunnel entry replacement
388580,NCAQ,4,NCAQ:4,argos hp eq possible sensor issue argos hp eq locate hp pap regularly tell monitor individual clean please exit monitor individual step monitor gem argos stick clean please exit mode think person still stand monitor could possible sensor issue argos leave service still pass functional check argos eventually clear initiated cr wr notified hp supervision hp pap hp eq
385415,CAQ,D,CAQ:D,wma ada air damper fail indicate close restoration osp wma upon investigation damper find closed position linkage output shaft misalign slightly not fully engage close limit switch wiggle limit switch arm pop place output shaft arm verify correct indication mcr informed mcr initiate cr wr
392873,NCAQ,3,NCAQ:3,sop elec divtemppower procedure update change step say inform cas operator e power battery momentarily transfer power source power not lose process write cr clarify procedure security streamline temp power process
385418,NCAQ,3,NCAQ:3,rwcu dpisb drawing not match field configuration new valve instal hp drain line rwcu dpisb per fill weld record notice weld record drawing not match field configuration walk maintenance operation verify field configuration correct draw need revise match field configuration notified shift mgr maintenance management wwmrw r cr edit notes reflect correct wording request ops
402198,NCAQ,3,NCAQ:3,error maintenance rule track log entry incorrect equipment id rhr pa use control room log maintenancr rule entry correct equipment id rhr sys create error esoms operabilitly availabilty report late control room log entry make night shift document error correct operability availability report emailed maintenance rule coordinator recommend trend
393864,CAQ,C,CAQ:C,print need change dpt performance wo notice pid show dpt g sense line sense line attach differential pressure transmitter appear maybe electrical signal line go right transmitter actually sense line connect g transmitter read differential pressure across rpv plate current drawing show one sense line connect transmitter come plate recommend drawing get change display sense line connect notified leadership initiate cr
400133,NCAQ,4,NCAQ:4,cw fn oil level add oil level cw fn locate cw ctc oil level add oil mark indicate marking plate please add oil fan motor wrote cr informed supervision
393285,CAQ,D,CAQ:D,fme pen find retrieve cavity prior flood red pen find shelf second cavity shield block approximately degree rpv head remove cavity not flood pen immediately retrieve shelf use long handle picker none
399199,CAQ,C,CAQ:C,vendor calculation give two different cvi cal number nai vendor gothic calculation nai r give two different cvi cal number cvi cal r also cvi cal r additional detail part rwcu project hardened containment vent hcv phase project various gothic calculation review cross referenced discover nai vendor gothic calculation nai r gothic analysis cgs radwaste building response give two different cvi cal number cvi cal r also cvi cal r active status asset suite calculation cvi cal r not reference en document base no document document button calculation asset suite calculation cvi cal contain three revision vendor numerical applications inc nai perform analysis thus cvi cal r r r exist correctly asset suite cvi cal reference en document base three document document button calculation asset suite recommend change status cvi cal r historical void superseded etc cr administrative nature nai vendor gothic calculations unique cvi cal number informed supervision call control room develop spreadsheet cross reference nai calculations cvi cal calculation determine nai vendor gothic calculations unique cvi cal number discrepancy nai vendor gothic calculation nai r cvi cal number describe cr correct revision cvi cal create order supercede cvi cal r cvi cal rev show superseded asset suite revision cvi cal create indicate superseding document cvi cal r cvi cal rev issue asset suite calculation upload asset suite no action require parent ar cr close
401685,NCAQ,3,NCAQ:3,update sop mt aop test capture require datum update sop mt aop test ensure procedure capture neil standard section procedure change need fror r support pmid current procedure use simulate pressure decay neil require actuate actuating auto start section perform via sop mt oil ops section however no procedure retention sop mt oil ops revision combine procedure capture require neil documentation ar revise sop mt aop test split line shutdown section also need revise update sop mt oil ops section verify aop test procedure shutdown section perform attach mark edms contact system engineer review recommend procedure change
387139,NCAQ,3,NCAQ:3,r evaluate impact e c place alternate power evaluate impact e c place alternate power e mtsa cb e mtsb c e c place alternate power normal power feed e c b transfer e c e mtsa cb e mtsb c mca dg remain operable e c additional load may not account dg loading calculation additional load may require removal part evaluation limitation place lineup use e mode part evaluation require additional load remove dg loading calculation could cas cb could remove service tag provide additional margin ar eval approve sop elecv start would need additional wording indicate limitation use removal additional load lineup could use ar eval write
394231,NCAQ,3,NCAQ:3,rra cc configuration different work work order install rra cc sheetmetal panel discover original panel not fit new coil old coil not like like new coil inlet outlet flange au new front panel need fabricate instal piping work order require revision weld record work instruction rework piping revision allow proper flange connection contact eoc management additional information r eoc eoc night determine tsw supply return piping change installation nonlike like replacement coil within ppm construction tolerance eoc day determine replacement coil right hand coil not left hand coil desire like like replacement craft look replacement coil rra cc warehouse cid also right hand coil design equivalent change modification package decp require installation right hand replacement cool coil rra cc ar eval initiate per des nonlike like replacement coil instal cvi no longer correct rra cc rra cc look like cvi e rra cc except flow direction arrow air flow reverse cc order leave handad one recieve right handed ec modify right handed instal r temp modification efficiency lose due modification
387567,CAQ,D,CAQ:D,crd v quick disconnect leak perform accumulator piston sealing per sop crd hcu section water leak release collar female quick disconnect high pressure hose crd v thread fit replace without clearance downstream crd v please obtain new half inch female quick disconnect fitting replace old one informed supervisor write ar wr rx l
387198,NCAQ,3,NCAQ:3,oi enhancement order eliminate potential error trap concern open procedure carry shift shift revise oi include follow prior use procedure open procedure binder field supervisor office main control room radwaste control room personnel verify revision procedure current revision open procedure not current revision discuss impact recent revision complete open procedure crs sm prior proceed evolution see edms attachement justification change notified aom
392112,NCAQ,4,NCAQ:4,wpwh discee not close wpwh discee not close wpwh discee currently danger tag open danger tag hang cubicle door not handle discrepency find attempt cycle wpwh discee hang danger tag per oi andor please investigate repair tag lift schedule hours wphw discee power hot water heater rw informed mcrrw
395088,NCAQ,3,NCAQ:3,r rx buidle area contaminate rx cavity drain drain reactor cavity bellow three area reactor building contaminate crd pump room dpmcm rcic pump room dpmcm samll area sw floor area rx dpm cm need action prevent recurrence clean area progress reopen operation request additional action reassign rad planning ops correct procedure ar well rp research option flush prior work start
398636,NCAQ,3,NCAQ:3,low resistivity asdb fin replace filter asdb two occassion resistivty not track train suspect low flow may contribute divergant path train suggest swap pump check low flow current motor pump may help isolate look next area investigation possible low flow subsequent continual lowered resistivity level contacted op day filter replacement follow op day replacement monitor trend edna trend dna history plot
389258,CAQ,D,CAQ:D,receive oscillograph start alarm receive oscillograph start due lower monumental mcnary single phase fault automatically reclose b u voltage kv u voltage kv
397510,NCAQ,4,NCAQ:4,rcc poia indicate open rcc va full open rcc poia indicate open rcc va full open local indication rcc va open rcc poia indication also eratic open informed crs sm
397506,NCAQ,4,NCAQ:4,r outage indicator not work support open milestone discover open po r outage walk complete pre outage performance indicator not function piaos require update run per ppm criterion open milestone recent revision make pull milestone earlier cycle create compound problem scope not establish yet currently affect open milestone affect plan complete clearance order prepare walk complete brainstormed solution outage manager outage lead scheduler outage supervisor require support fix outage group write itsr address recommend outage group take cr champion resolution
400928,NCAQ,3,NCAQ:3,esom fail upload cro ipad function work multiple time today fail try upload log
396676,NCAQ,4,NCAQ:4,woa v leak seat gt gpm investigate wr evap pond high flowrate woa v find pass gt gpm position indicator near shut position however valve know accumulate debris seat cause leakby closed woa v stop leakby write c woa v config control rw
389784,NCAQ,3,NCAQ:3,abn transformer need update section c need update change word check arrange bullet step not perform system enigneer base configuration buchholz relay word check change arrange
393577,NCAQ,3,NCAQ:3,take card improvement recommendation take card add question need clerance order work especially outage many non craft type personal plant area may need protection clearance good reminder everyone check clearance work see assignment recommendation determine not add value question recommend already include card within task preview change card would incur additional unnessary expense
390824,NCAQ,4,NCAQ:4,late esom entry maintenance three electrician one mechanic heldover regular shift hour without time enter esom one electrician leave pt hour later schedule ic tech return pt hour earlier schedule one mechanic time inadvertently remove day work one mechanical supervisor one painter travel time great schedule travel time no violation occur esom update update esom notify department shop manager ffd lead maintenance cic
397343,CAQ,D,CAQ:D,sp conductivity element grab sample sp reactor water conductivity element determine grab sample result performance weekly instrument cross check not inop equipment however not desireable condition recalibration perform control room inform supervisor specialist notify
390841,NCAQ,3,NCAQ:3,vendor overhaul breaker block arc chute puffer tube vendor overhaul breaker utc draw store block arc chute puffer tube puffer tube perform critical function arc develop breaker open load force arc chute blast air quickly extinguish arc boroscope inspection reveal puffer tube block excess silicon rtv bench testing breaker perform wo pre outage task cid utc pre outage task risk not complete schedule notify system engineer vendor generate ar wr attempt clear blocked puffer tube w breaker shop
402204,CAQ,D,CAQ:D,receive rpis dmm inop rod drive control sys inop ala receive rpis dmm inop hp alarm accompany rod drive control sys inop hp rod select reset per arp alarm reset
402039,NCAQ,3,NCAQ:3,eccs fill verification procedure enhancement eccs fill verification surveillance procedure contain conditional step teh qualifi not follow maintenance outage statement not clear enough intent engineering describe intent maintenance outage work fluid side system occur modify step provide additional clarity prevent inappropriate n step affected procedure osp rhr osp rhr osp rhr osp hpcs write cr
387980,CAQ,D,CAQ:D,ids malfunction ids malfunction compensatory measures initiate cr wr electrical supervisor notified failuer non reportable
