AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
398507,NCAQ,4,NCAQ:4,trend evaluation dlr exposure datum cr write trend dosimeter evaluation per hpi no impact station time none evaluate individual dose challenge administrative dose limit first half personnel monitor radiation exposure require personnel exposure investigation pei per guidance hpi large evaluate delta discover contractor fly home weekend take dlr luggage would x ray airport contrary direction gen rpp step department manager supervisor individual ensure dlr not take travel pei result change dose record dlrs individual travel dlr
401227,NCAQ,4,NCAQ:4,e cvtkva crackling sparke noise trans yard inspection intermittent crack spark noise note noise come go several time period minute informed supervisor initiate cr wr
401556,CAQ,D,CAQ:D,two surveillance receive record without final signature processing surveillance record discover two surveillance send records department without final assign reviewer signature document number csp inst h csp inst notify supervisor write cr return document radiological services correction
402634,NCAQ,3,NCAQ:3,sd feedwater correction pg state press normal lamp illuminate blue rft p mopa read white rft p eopa add blue lens illuminate correction make submit ilc lead trainer implimentation
385145,NCAQ,3,NCAQ:3,procedure ppm attachement need revision hp continuing training note procedure ppm attachment surveillance response changing plant conditions need revise page section read normal current posting rw ao offgas pre filter cubicle post ra fact post hra entrance see quarterly survey vsds prod also page section say drain rx cavity fpc dose rate area may change addition drain line west side ao may experience elevated dose rate believe intent description location rb ao not ao informed training rp supervision write cr make necessary correction training material procedure get revise please contact matt pilgreen follow action observation class student feedback ct class clarification give ppm word ausignificant changeau actually mean may additional change procedure
387777,NCAQ,3,NCAQ:3,wbc top detector hv issue whole body counter experience issue mcb property top detector set factory default software hardware provider indicate may cause electronic component failure digibase module use interface detector software issue not resolve last file update unit may require digibase component replacement site currently site available use another fastscan deploy digibase component could use replacement service digibase module repair consequence wbc fastscan may service replacement component calibration detector time would expect less hour notify rp op lead rp support supervisor
398659,CAQ,D,CAQ:D,rps psa slow leakage rps psa slow leak no active leakrate ascertain small accumulation fluid collect inside cabinet tg e leak appear threaded connection base rps psa issue write several different occasion ref wr associate wr wos cancel status nothing correct issue please repair inform mcrtg e
399883,CAQ,C,CAQ:C,fsar sect brkr cross tie position inaccurate fsar section state dg routine maintenance cross connect breaker instal cubicle however remain rack lock open position cross tie breaker position verify aot dg window not routine maintenance additionally support response time station loss power event breaker need rack breaker administratively physically prevent close charge spring discharge control power fuse remove fsar section need update reflect actual plant require condition breaker rack control power remove aot maintenance detail breaker position remove section likely detail necessary fsar
387696,NCAQ,4,NCAQ:4,tmu pc lube water low flow lock observe panel walk alarm tmu pc lock impede plan start tmu pc informed supervision emailed fin
388328,CAQ,D,CAQ:D,dg gen rtd high temperature dg gen rtd high temperature alarm receive hpcs tis dg check per dg arp b channel indicate trip channel check c channel read high b respectively b read approximately well list arp b channel bounce approximately could potentially cause spurious alarm parameter dg list arp normal cr write investigation trend purpose initiated cr
384926,NCAQ,3,NCAQ:3,report phish button not show outlook ribbon report phish button not available user report phishe email outlook ribbon attempt run ms office repair ensure outlook add ins enable not fix issue generate cr correct condition
401240,CAQ,D,CAQ:D,oscillograph start receive oscillograph start hp c alarm alarm due follow sensor j kv neutral ground overcurrent j kv undervoltage sensor reset e tr e tr b voltage kv kv respectively bpa dittmer report cause grid disturbance kv franklin benton single pole fault automatically reclose fault kv system not involve kv kv line no damage emergent outage note write cr follow arp
396890,NCAQ,3,NCAQ:3,rll crane operator rescue plan crane operator rescue plan need place pre outage mt crane turbine refuel floor plan complete fall protection plan etc stage floor ready go document cr notify reactor maintenance recommend assign reactor maintenance
384248,CAQ,D,CAQ:D,dsa dyb drain line clog dsa dyb blow line appear clog evidence abnormally timid audible visual indication shiftly dryer blowdown dsa dyb verify psig enough pressure create normal audible blow indication dsa vb blow isolation operate normally drain line not completely clog shiftly blow remove moisture dryer complete satisfactorily please investigate repair prior complete clogging informed mcrdg room
400361,NCAQ,3,NCAQ:3,incorrect notification information sop eleckv ops step state notify dittmer dispatch center incorrect dittmer contact kv terminal clearance step instead state notify munro dispatch center request kv line no immediate action need
384028,NCAQ,3,NCAQ:3,dcw therm perf datum collection delay data collection dcw hxc thermal performance datum collection delay minutes due sw flow indication fluke not record properly c notify able restore flow indication fluke test equipment minute datum collection restart datum verify collect successfully go procedure set test equipment collect datum find procedure could enhance test equipment setup datum collection recommend update ppm discuss sm supervisor
393494,CAQ,C,CAQ:C,rhr v leakage indicate test pressure non conservative performance tsp rcs r per wo rhr v find llrt local leak rate test exceed admin limit leak rate gpm less surveillance acceptance criterion gpm test datum review engineer concern identify pertain whether test condition meet require test pressure range specify rhr v datum sheet reference page review rhr v leakage surveillance test condition compare calculation indicate pressure record test cart pressure gauge psig may low band require test pressure range ai psig notify llrt sro eoc occrb sw valve room llrt complete evaluate aggregate outage complete total leakage evaluate exceed ts limit potential reportability assess time not enough information assess cr document admin limit exceed
384481,CAQ,D,CAQ:D,piping upstream dsa vb leaking corrode piping upstream dsa vb leaking corrode could also cause recent cr blockage blowdown line ref ar w r see edms pic informed mcrdsa vb dg rm dg
386593,NCAQ,4,NCAQ:4,safety relate cwph rm b diesel tk rm light cwph rm b diesel tk rm light not work crs notify cr write cwph rm b diesel tk rm
396960,NCAQ,4,NCAQ:4,rcic p discharge scupper leak floor rcic p discharge scupper leak floor try determine water rcic pump room floor come rcic p turned give us answer pump discharges boxenclosure runs drain water leaking box several place spill onto floor write cr wr pump work perform function small amount water go onto floor previous problem
388303,CAQ,D,CAQ:D,crd hcu alarm day period subject hcu experience alarm high moisture last day constitute level reactivity management concern per ppm reactivity management administration initiate wr investigate repairr l alarms occur
397450,NCAQ,4,NCAQ:4,enw individual report numbness forearm wrist work cubicle individual feeling discomfort left elbow forearm wrist individual report occupational health evaluation individual evaluate occupational health release work industrial safety notify employee supervisor evaluation incident form fill
391213,NCAQ,3,NCAQ:3,step change rfw pb thrust bear metal temperature odmi call increase monitoring rfw pb thrust bear metal temperature use edna point w w action level monitoring step change temperature gt degree increase temperature degree morning point w experience step drop temperature degree not meet trigger criterion odmi no apparent cause drop edna point remain new reduced temperature value screen capture affect point attach inform shift mananger crs
387725,CAQ,C,CAQ:C,rdcs inop pa alarm unable reset rdcs inop pa alarm rpis dmm inop alarm pa whiole reset per arp scram light rod illuminate rdcs remain inop scram valve verified shut enter abn rod expand team
391263,CAQ,D,CAQ:D,siren c intermittent com failure weekly siren pol test c intermittently fail respond testing throughout day show no problem surround siren show no sign problem retested thoughtout day no probem notify ep recommmend close wr franklin county site c
393273,NCAQ,3,NCAQ:3,rll sop cond ops require revision cavity fill perform sop cond ops step h raise hotwell level ft cavity fill sro walk tg bldg discover large quantity water flow hd outlet gland steam condenser directly tg bldg floor due hotwell level increase level piping sop cond ops operator close caution tag valve step prevent similar condition bullete step need addition hd va hd v valve close sop cond shutdown procedure since draining system back hotwell shutdown would result condition water flow valve could not close since directly flow path floor csco generate close hd v area access
397822,NCAQ,3,NCAQ:3,iodine dose equivalent remain elevated reactor sample iodine dose equivalent collect continue indicate increase trend recent value e uci g tech spec limit e uci g review fuel health indicator not show negative trend offgas pretreatment monitor trend steady flat offgas isotopic analysis perform not indicate change previous value fuels engineering contact fuel vendor gnf review datum not believe issue fuel clad base lack change offgas isotope recommend category trend submit industry question bwrvip mitigation committee member solicit input current trend plant condition
397853,NCAQ,3,NCAQ:3,cart not secure vicinity ppaz observe work cart not secure within close proximity ppaz mcr see photo attach edms cartaos floor mount retainer bracket break free cart able freely roll around despite cartaos wheel chock engage additionally excessive loose test equipment pile around cart despite availability equipment locker storage set use old coverall find drape around label say au cal cmau breast pocket along electrical safety faceshield recommend wheel chock cart evaluate replacement since one cart roll freely broken floor mount retainer bracket fix ops discovery though plastic panduit use mount broken retainer bracket
390682,CAQ,D,CAQ:D,qa cms sr bottle rack clamp incorrectly instal qa cms sr bottle rack clamp two five cylinder incorrectly instal quality field walkdown auditor identify two five bottle clamp west side cms sr bottle storage rack ear point instead bottle cms tk cms tk five clamp east side correct orientation per cvi refer picture snip cvi edms discuss issue efin engineer state picture show bottle adequately restrained appear configuration problem initiate cr wr discuss operation
393848,NCAQ,3,NCAQ:3,esoms pqs database overloaded esom pqs software performance slow issue report ffd march december single fatigue rule nfr calculation software clock second march single nfr calculation clock second today single nfr calculation clock second rate software may not functional soon current impact inefficiency simple scheduling task fatigue check prospective worker impact software failure could result inability calculate track worker cover fatigue rule therefore could potentially impact outage relate production schedule resource not immediately address recommend immediate database truncation compaction initiated cr
398374,NCAQ,3,NCAQ:3,ppms not update new pump ppm revision step h page lower torque value new circulating pump fastener ft lbs old pump fastener torque value ft lb ppm not revise reflect new torque value recommend revise ppm bring alignment correct torque value new pump fastener
397166,NCAQ,4,NCAQ:4,right og calibration bottle need change right og calibration bottle need change ops logs state log n pressure right bottle initiate work request change og analyzer n calibration gas bottle bottle pressure lt psig pressure less please change bottle write cr direct form
385596,NCAQ,4,NCAQ:4,knock ring sound tmu piping swph b complete team field walkdown associate ar eval swph b distinct periodic knocking ring sound room evident not normal compare experience individual walkdown initially noise sound like something hard hit empty pipe time swph b otherwise relatively quiet sw pb not run time subsequently periodic knocking ring noise decrease periodic knocking tap almost unnoticable noise note sound like come largebore tmu piping grating somewhere north tmu va e upstream tmu lcva near north wall swph b perhaps somewhere outside swph b cr initiate document observation prompt additional investigation deem necessary knowledgeable station personnel
388244,CAQ,D,CAQ:D,emergency lighting fail quarterly inspection performance wo electrician identify four emergency flourescent style fixture blink red indicating light per condition consider failure wr must generate repair replace require notify supervisor write cr wr generate appropriate impairment stage portable lantern tsc emergency lighting
393966,NCAQ,4,NCAQ:4,r occ llrt resource allocation fin craft resource allocate llrt team afternoon individual tape high pressure hose se highlight afternoon get mrem no plan place throw body inefficient use fin resource result unnecessary dose discussed issue morning
395619,NCAQ,4,NCAQ:4,gy fa charcoal filter glycol leak gy fa charcoal filter ring leak prior rrc pa start operator notice drip tray filter assembly full glycol identify leak rate approximately drop min monitor minute drop fall filter assembly handle leak rate slow informed mcr write cr
398367,NCAQ,3,NCAQ:3,green usb mistakenly take home worker arrive home realize green usb pocket immediately report supervisor positive control time swp csw section f state limit transportation pmdd location need support authorized en work e g not take portable medium home report cyber destroy usb itmgmt ncaq
385575,CAQ,D,CAQ:D,slc pb qrtrly test precondition slc pb qrtrly test pressure condition not able meet tank level increase high precondition pump require test run per step osp slc ist q informed mcr drain ran test successfully cr documentation
392451,NCAQ,3,NCAQ:3,nine canyon wind project safety inspection industrial safety perform unannounced safety inspection nine canyon wind project monday april one finding note four recommendation also identify note report enter edms authe inspection sign sheet bridge crane high bay shop inconsistent entry no entry crane pre use inspection prior load gear box january organize inspection folder assure pre use inspection perform crane prior operation ref ispm seciton au communicate informaiton project lead person document inspection
386803,NCAQ,4,NCAQ:4,cw tss elevate due cw pump work observation halogenation find cw turbid muddy inaccordance procedure sample run tss determine mg l target two test run result mg l mg l action increase cw blow rate gpm operations notify blow increase notification make party per procedure tss test run result blow increase cr trend appropriate procedure drive action cause determination complete
401900,NCAQ,4,NCAQ:4,task not perform per schedule operation schedule task lift danger clearance rhr va support rhr sys maintenance outage decision make not lift clearance per schedule lift clearance rest system clearance next day decision not adhere schedule not communicate occ wwm cr trend purpose reference rhr va clearance lift although not per schedule thumb discussion production meeting ofm
395405,NCAQ,4,NCAQ:4,rrc cb asdb closing fuse box rrc cb asdb cubicle side close fuse box leave side broken need replace supervision notify asd bldg rrc cb asdb breaker cubicle
398573,NCAQ,3,NCAQ:3,ar eval not initiate iaw des ar eval not initiate complettely accordance des attachment process ar notify status send owe group engmgmt rather arrg suggest resolution maintenance services ar eval urgent request support upcoming rcic work window
397437,CAQ,C,CAQ:C,voltage admin leve e ppaf performance osp elec w per wo voltage e ppaf volt admin limit volt measured volt minimum allowable voltage cr evaluate trend
389684,NCAQ,4,NCAQ:4,rcc moc potentiometer determ rcc moc wot vendor wire potentiometer show sighns severe heat damage also sign corrosion base bracket took picture informed supervision inform engineering write cr add photo edms docs
390319,CAQ,D,CAQ:D,hcu high water rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear clear high waterrb
393112,NCAQ,3,NCAQ:3,hot spot dose rate increase review hot spot log per wo note hs crd vault hs rw near rwcu pre coat tank hs edr line r sump increase dose rate since last review action need start flush hot spot none immediate significant contributor dose represent challnge posting time notify flush coordinator
397161,CAQ,C,CAQ:C,incorrect fuse instal pm work order test inspect pm sw ad atm fuse instal control power fnq r fuse write wr replace fuse general notes planner didnaot order fuse like prompt supervisor order part supervisor doesnaot normally order fuse component order wrong fuse work order package say verify fuse instal one remove not occur issue catch pmt happen coach involve individual occur
397455,NCAQ,3,NCAQ:3,leader organizational performance potential adverse trend recent example leader may not consistently demonstrate action behavior industry lead performance relate set direction essential outcome describe industry good practice publication associate leadership teamwork effectiveness include excellence model handbook example include emergent r failure cond p motor require replacement reference ar motor replacement meet numerous challenge result completion date commitment change last week examples also include ar ar two ar screen severity level close trend no action require potentially involve opportunity miss leader demonstrate passion determination organizational andor programmatic cause discuss management cr review agree initiate cr potential analysis example op cause opportunity learn take appropriate action
389514,NCAQ,3,NCAQ:3,overenrollment training class since january know instance training class schedule plateau list capacity people number subsequently enrol put class limit class size limit base conference seating arrangement requirement find ispm approve fire protection fire marshall see cr arrange conference room seat use unapproved plan previous coaching specific group january rd not prevent similar another group plateau class discover today order add someone class already maximum registration one need answer yes pop warning inform class maximum willing proceed add person without consult instructor certain level plateau permission require bypass warning add another indivdual would seem need training warning mean permission spoke plateau administrator coach individual find different offering find someone willing remove class enrol another make room
391941,NCAQ,4,NCAQ:4,ppc comp dp fail investigation cr per wr discover dp ovfl status ppc comp stop start card not resolve ovfl return couple min run time mux not restore ppc continue service due fail card not reportable condition dp ppc comp need replace fail card rmad vendor notified sm generate cr wr
396717,NCAQ,4,NCAQ:4,rll jitt engineering administrative process engineering personnel benefit jitt administrative process tirps occ etc lesson learn cr add jitt prior r administrative process engineering personnel engineering critique complete identify r lesson learn treq generate
392543,CAQ,D,CAQ:D,hpcs b battery float voltage tolerance perform h monthly battery test hpcs b battery float voltage find outside acceptance criterion float voltage criteria vdc battery find vdc amp float current last month battery vdc amp float current validate reading second dmm notify supervisor consult engineering write cr document condition inform crs sm dg
398232,NCAQ,3,NCAQ:3,alara suggestion raise awareness travel path dose rates worker identify low dose travel path job site prior enter main rca example dose rate reactor building vary greatly depend elevation side floor traverse high dose rate area avoid low travel path take tenth millirem add discuss concern rp management recommend rca trip ticket revise travel path dose rate also document along work area dose rate
393184,NCAQ,3,NCAQ:3,osp inst h need update several station esom still refer tsp srm w information procedure supercede tsp srm administrative issue
390652,NCAQ,4,NCAQ:4,cas scs require maintenance system not operate design issue identify observation cr initiated security management notified cas
384913,NCAQ,4,NCAQ:4,bre light bulb bre light bulb inop supervision notifiye cr initiate
400651,CAQ,C,CAQ:C,fp eng exhaust fit issue fit fp eng turbo exhaust exhaust stack misalignment issue new bolt turbo mount plate instal cummins look offset approximately au recommend assignment fire protection engineering work maintenance resolution see edms picture notified mcr wwm fire protection engineer planning initiate cr
393001,NCAQ,4,NCAQ:4,ultrasonic tank rw decon ultrasonic tank radwaste need repair r outage heater not currently work need repair ultrasonic tank work properly ultrasonic tank use outage decontaminate highly contaminated valve part tool equipment initiated cr work requestradwaste decon facility
392588,NCAQ,3,NCAQ:3,negative trend columbia manage universal waste multiple issue discover walkdown universal waste storage inside gsb box waste lamp either donaot appropriate label label donaot appropriate marking one box contain sodium vapor lamp mislabele auuniversal waste ai mercuryau sodium vapor lamp exhibit department transportation dot hazard audangerous wetau storage ship container lamp need segregate lamp move bldg label dangerous wet accordance gbp env container quickly approach one year regulatory deadline shipment transport warehouse immediately shipment good unused lamp remove universal waste storage area not good practice store product waste universal waste storage area clutter doesnaot meet good housekeeping practice ailamps stick walkway could cause injury area routinely doesnaot adhere station procedure not compliant state regulation recommendation see cross reference cr relate issue recommend area supervisor walk area correct multiple deficiency provide additional training coach generator universal waste notified erp supervision initiate cr gsb universal waste storage area
387931,NCAQ,3,NCAQ:3,procedure enhancement abn rrc loss page abn rrc loss note step indicate jet pump loop step read rrc loop jet pump loop currently read b
388212,NCAQ,4,NCAQ:4,cwph electrical vault ao ao foot stand wa cwph electrical vault ao ao foot water craft unable see sump pump work not appear need place additional pump vault water write cr contact crscwph electrical vault
391497,NCAQ,3,NCAQ:3,cid receive incorrect stem vendor r attempt perform pre outage task machine new stem nut hd vd discover pitch lead new stem incorrect cid description aonote vendorao state pitch au lead au actual pitch lead stem purchase po machinist notify supervisor
385401,NCAQ,3,NCAQ:3,maintenance technical fundamentals maintenance technical fundamentals not fully integrate day day activity perform maintenance plant list use shop incomplete need update shop specific include full list technical skill outline ar use document action necessary ensure technical skill reinforce positively gap identify no immediate action require
401723,CAQ,D,CAQ:D,nrc notification fax not go perform notification est november faxed form not go attempe time phone call work expect nrc individual request copy form send hoo hocnrc gov accomplish also alternate method describe ppm write cr email formnrc sm fax machine
390087,NCAQ,4,NCAQ:4,tn require maintenance tn not function design require maintenance contact detail security supervision notify initiated cr wr tn place service
394803,CAQ,D,CAQ:D,e sl gfip light socket break e sl gfip bad light socket cch crb ground indication leave socket socket contact push back panel discover ops round please repair rw vi rw vi
402825,NCAQ,4,NCAQ:4,ids need maintenance ids need maintenance contact security ext detail test ensure functionality security notification make cr wr generate
383606,CAQ,D,CAQ:D,rcic v not open lift tag rcic v rcic v would not open closing rcicsaa note light valve position indicate closed rcic v use rcic rms v go open position no relay clicking contact closing switch provide no resistance movement approximately second no change indication crs direction attempt reset thermal overload no resistance feel no relay contact noise hear second attempt rcic rms v make no relay contact noise no change valve indication mcr staff occ inform
390554,NCAQ,4,NCAQ:4,pump house bldg door lock broken bldg lock tumbler not want rotate fully unlock door great effort make may break key entirely informed mcr initiate arbuilde
398789,NCAQ,4,NCAQ:4,dsa vb leak seat dsa vb note leak tagout dsa dyb leakby stop close dsa vb would also indicate dsa vb dsa vb leak well expand clearance boundary include dsa vb dg room
397152,NCAQ,3,NCAQ:3,lesson learn power outage cr track progress issue result power outage recommend assign ar calserv initiate cr track issue result power outage
384591,CAQ,D,CAQ:D,bb p fuel oil level low ops sunday log give low spec bb p fire truck fuel oil full acutal level e mail fire marshal fp trainer inform low level notiify truck need fill weekday dayshift resource support perform task also include op supervisor e mail bldg
385638,CAQ,D,CAQ:D,analyzer room b cooler flow low alarm receive analyzer room b cooler flow low alarm hp r alarm ops report sw fi denote gpm recommend band per osp sw gpm minimum operability value per osp sw gpm notify crs ops adjust sw fi per partial osp sw
401250,NCAQ,3,NCAQ:3,license agreement approval outside delegation authority software license agreement sign not accordance delegation authority roster assign budget authority purchase issue occur dec identify event investigate cr generate coaching perform recommend cat itmgmt
384457,CAQ,D,CAQ:D,e b annual test perform prerequisite esp ba f specific gravity find not acceptance criterion avg average informed supervision crs inistiate cr wre b battery room
398554,NCAQ,3,NCAQ:3,approve fluke use plant recent outage oe information sharing usa tech learn fluke aos fluke aos detachable display would allow us foot equipment work would useful turbine vibration monitoring calibration reduce dose daily maintenance also could useful eliminate potential fme would not string lead long distance investigate purchase new flukes find cal lab assess use plant quite way could accelerate assessment process
389254,CAQ,D,CAQ:D,accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear follow arp
386636,CAQ,C,CAQ:C,sjae condenser rad high alarm receive pa drop sjae condenser rad high alarm og ris gas pre treat activity indicate change approximately mr hr mr hr return normal reading next minute entered exit abn og notify shift chemistry technician shift chemistry technician respond adjust sample flow fission gas sample xe kr indicate gross gamma activity rate min not change november november november e millici sec november e millici sec support no change fission gas ts sr information extra information associate alarm not require
394759,CAQ,D,CAQ:D,channel test lamp not illuminate perform wo isp cms prm b step channel test lamp not illuminatefor cms risf changed lamp twice would not illuminate also step confirm channel test lamp extinguish could not verify never illuminate talk supervisor crs write crbd rad main control room
399206,CAQ,D,CAQ:D,minor collision build training training bb flex equipment minor collision occur bb trailer build building door frame sustain minor damage bb flex equipment sustain no apparent damage inform main control room initiate minor fact find complete oi minor fact finding no damage identify flex equipment buildle
386484,NCAQ,3,NCAQ:3,pmid periodicity need change back year ar write address sw pa aleart range ar change frequency pmid annual meet intent increase cpt however request ar new pmrq create take care increase testing pmid change increase frequency vpi portion osp sw ist q requre cycle sw va sw va take considerable amount resource not warrant request new pmrq create annuualize cpt change year vpi back year periodicy infomed supervision pmid appear incorrect need work pull forward
393253,CAQ,D,CAQ:D,ids malfunction cas receive malfunction ids compensatory measure post contact detail security supervision notify initiated cr wr compensatory measure post occ notify
402092,CAQ,D,CAQ:D,ids malfuntion ids malfunction compensatory measure post walk zone initially provide evironmental cause heavy rain rain subside continue give malfunction alarm
398382,NCAQ,3,NCAQ:3,rework evaporation pond b sediment removal project review waste designation flocculant debris evaporation pond b complete june ar determined insufficient original waste designation base book designation not adequately address requirement waste disposal rework result follow preparation sampling plan sampling evaporation pond b sediment sampling laboratory analysis delayed start sediment removal return pond service potential unbudgeted disposal cost discuss erp manager fce manager environmental services cross reference cr assignment generate track analysis work sediment b
401146,NCAQ,3,NCAQ:3,enhancement ec revision procedure currently ec revision procedure direct user us strikethroughs underline revision triangle revision bar document information change revision ec package method document change leave ec clutter make difficult follow recommend revise ec revision procedure remove clutter streamline change revision document ec package clean easy follow documentation issue notify supervisior write cr engineering procedures govere ec ip eng eng des ec module guidance sharepoint
386109,NCAQ,3,NCAQ:3,incomplete work order package review wo wo wo identify complete form not include work package documentation package sign form complete however no way verify amount match inventory replacement necessary wo complete aug modification package not possible time separate note identify part may lead discrepancy overall quality work package therefore recommend ep rp occupational health review modify work package associate form efficiency completion package sign not constitute failure surveillance instead document administrative process issue appropriate completion wo end documentation issue associate appendix attachment associate quantity validation discuss issue radiological operations supervisor
393060,CAQ,D,CAQ:D,loose connection fuse cep spvb loose connection fuse cep spvb find lift caution clearance c cep vb tag serial number e fuse ir tbf cep spv energize switch take operate recomend perfome thermography fuse verify not high resistance connection ssupervision notify cr wr generatedfuse cep spvb ir tbf
401303,NCAQ,3,NCAQ:3,md v degradation may impact hotwell iron level md v degradation may contribute hotwell iron level cfd run time recent thermal performance aov program investigation discussion indicate md v likely stick nearly full open ar previously identify opening md v potential source increase hotwell iron level chemistry sample datum confirm refute since valve close md v leak significant since least cycle isolation monitoring instal however partial completion r wo leak increase recent thermal performance estimate mwe loss approach theoretical maximum valve full open mwe recent field investigation aov program owner also indicate valve could fully open cr recommend troubleshooting valve upcoming downpower plan turbine maintenance window wr initiate wo replacement md v code fob however full replacement not appear necessary base r inspection wo recommend action planning revise wo discussed issue aov thermal peformance program owner relevant supervisor b
396065,NCAQ,3,NCAQ:3,chemical feed issue operator burden cf pump cf pa b cf pa b ability add chemical cw ongoing problem past year easy find craos document issue ar solution equipment operator batch add chemical hour per shift quick fix make last next cr write batch add require quickly become reliant method vs normal take operation away normal duty susceptible fail pump rely batch add long term solution put us step away not able add chemical
402833,NCAQ,4,NCAQ:4,hssf cab chem lab unresolved alarm hssf cab chem lab indicate three fault several month alarm panel indicate hs hflwdlt stat alm receive alarm hydrogen differential flow problem two fault receive hs yza stat ol hs yza stat ol pump overload fault hssf pa hssf pb pump system appear function normally alarm computer recommend investigate fault several month correct write cr resolution
384168,CAQ,D,CAQ:D,nice video recorder not function design cas nice video recorder not function design request engineering support call x information due safeguard cr wr generatednice video recorder locate inside central alarm station building
399919,NCAQ,3,NCAQ:3,ecp dg insp b procedure issue section procedure not perform unless step complete continuous use procedure not work sequence informed supervision discrepency procedure need changeddiesel generator dg electrical inspection procedure update complete require no action require
389739,CAQ,C,CAQ:C,dbai sa still mention farr filter review dba self assessment notice calc perform analysis ashfall event use farr filter also perform analysis ashfall event use megapleat filter ec upgrade filter rack direct use megapleat filter abn ash modify direct installing megapleat filter start ashfall event analysis use farr filter no longer relevant remove avoid confusion dust storm analysis stay place dust storm time farr filter no longer utilize non ashfall use conclusion section confusing not discuss mean minimum average one search calc see mean minimum filter efficiency average filter efficiency recommend add discussion conclusion section eliminate confusion write cr
386054,NCAQ,3,NCAQ:3,failure lorq annual requal simulator exam one crew six individual failure occur annual requal simulator exam administer remediation accordance tdi de certify individual pqd notify operation operations training management recommend severity level additional detail withhold due exam security requirement r remediation iaw tdi
393986,CAQ,D,CAQ:D,revise limitation use mdr relay catid cr document dg failure develop voltage hot restart follow hour run apparent cause evaluation identify bind follow extended operation extended energization relay one corrective action reference cr implement limitation use require burn relay hot restart verify replacement relay would function properly energize several hour see edms additional detail mean replacement relay must pass hour burn simulate hot restart follow burn must pmt hour run follow actual hot restart engineering evaluation intent action either perform hour burn simulated hot restart not hour run follow actual hot restart pmt base event describe cr hour burn follow functional testing simulate hot restart adequate ensure proper operation relay energize extended time limitation not require duplicate test perform one two test pose no risk performance relay recommend revise limitation use lou allow either two test rather test discuss eoc occ initiate cr document condition track resolution lou revise allow either two test rather test
389453,NCAQ,3,NCAQ:3,swp doc update section may need swp doc document control section provide procedural guidance redline drawing afterhour weekend non standard time per conversation rim personnel disconnect rim personnel expect respect redline drawing swp doc section currently direct rim personnel expect need see minor revision number indicate redline drawing provide swp doc section not currently direct personnel prepare redline include rim personnel expect need provide phyical hard copy redline drawing swp doc step currently state rim may provide hard cope either copy electronic file suggest resolution assignment sponsor swp doc rim
393624,CAQ,C,CAQ:C,failure meet asme xi category c c examination requireman cr document fact coating need remove rhr hxa support allow asme scxi require examination schedule outage review work examination history could not show coating remove previous examination either thus prior examination not valid therefore cgs not compliant asme table iwc category c c requirement rhr hxa b rhr hxa b two vessel component asme category discuss licensing review two class surface examination verify coating remove issue appear limit rhr heat exchanger cr oscr address coat removal performance examination r cr document historical non conformance issue impact isi program assign ar cprog
400776,CAQ,C,CAQ:C,standard find tolerance calcode heise model hqs pressure gauge find tolerance adjust please assign calserv investigation complete investigation summary load edms panel no impact cgs tolerance standard no action require
388098,NCAQ,3,NCAQ:3,change ops log request change form ops log cch cra status check please remove long instruction auverify wch vai closed wma tcva bypass au cch crb status check please remove long instruction auverify wch vbi closed wma tcvb bypass au see attach email engineering edms
393603,NCAQ,4,NCAQ:4,argos primary access fault argos hp eq fault state low background beta count take mache service tell reactor building hp lead tech hp supervisor create crprimary rca access point
391904,NCAQ,4,NCAQ:4,three rp techs remove training three rp technicians remove training less hour notice request approve pgm require gen tqs training personnel affected individual notify requested receive pgm approval notify training personnel affect individual due three hpt call sick three hpt pull training support high risk work
393978,NCAQ,4,NCAQ:4,cm gsb pap rca exit point service standby lever cm hp eq locate gsb pap rca exit point break not trigger cm stop count detector holder second cm currently work condition pap unplugged power source prevent continuously count notify rp supervision initiate wr gsb pap rca exit point
394159,CAQ,C,CAQ:C,rhr vc guide rail inappropriately weld wo weld rhr vc guide rail require stitch weld low area wedge guide rail contract welder weld al location upper portion guide rail not low portion require wo informed engineering occ engineering inspect weld determene weld blend match stitch weld instal manufacturing photo edmsr r j rhr c upper level
400540,NCAQ,4,NCAQ:4,cst cobalt concentration spike cst experience spike co concentration e uci ml since concentration trend remain elevated discuss chemistry trending committee document trend cst
395094,CAQ,D,CAQ:D,edr tkb send cst spec toc edr tkb authorize send cst toc ppb specification limit ppb tank authorize due large influx water radwaste dwindling storage space dilution calculation perform result cst toc estimate ppb notified supervision rwcr
402639,NCAQ,4,NCAQ:4,revise ppm include risk mitigating actions revise ppm aucirculating water pump overhaulau include risk mitigating actions heavy load movement reference document epri approach evaluate heavy load lifts related maintenance task maintenance rule risk evaluation provide guidance improve risk management risk assessment process see edms mark copy procedure recommend assignment maintenance program ar mntprog discuss psa group maintenance program initiate cr general notes cr close due assignment create within maint procedure revision data base no action require ar link maint procedure revision data base place within edms ar
389411,NCAQ,4,NCAQ:4,security door door latch need maintenance security door door latch not operate design need maintenance cr wr initiate security supervision notify door barrier turbine building gsb roof
399115,CAQ,D,CAQ:D,mte suspended lose calcode mitutoyo dial caliper model miss clean tool crib box usage card leave behind no activity portal j suspended lose no plant impact def write no action required none trending purpose
397315,NCAQ,3,NCAQ:3,cw p find cw p find performance shiftly chemistry log contrary normal practice run continuously maintain consistant flow coupon station specialist inform need wr wr initiate cross referenced
395256,NCAQ,4,NCAQ:4,vehicle trap arm need maintenance barrier arm vehicle trap need maintenance pin ram back contact security ext detail trap close security notification make cr wr generatedsecurtiy vehicle trap
390545,NCAQ,2,NCAQ:2,nrc observation causal evaluations nrc concern level involvement require part order station produce correct causal evaluation
383957,NCAQ,3,NCAQ:3,cvi dwg rev not current vendor drawing currently portal j indicate current revision cvi dwg vendor document rx revision currently uploaded portal j image cvi dwg revision vendor document however cvi omm also include vendor document rx revision document om manual revision b issue drawing information rcc pa b c rcc pa b c cvi dwg revised revision b use vendor document rx revision b cvi omm exist pgs currently upload pdf image cvi omm revision portal j legacy issue change revision b vendor document rx essentailly editorial clarification change tag nos rbcc pa b c drawing rcc pa b c
392398,NCAQ,3,NCAQ:3,corporate edna history datum unavailable edna upgrade completion corporate edna upgrade history datum unavailable follow service unavailable enw histmanl enw history enwbu history main service erds function real time history datum available cgs cgshs see email edms comp eng insight notified leadership computer engineering recommend ncaq ot itmgmt
385604,CAQ,C,CAQ:C,sw b corrosion monitor unistrut not show drawing note field walkdown associate ar eval nalco corrosion monitor b standby service water sw corrosion monitoring loop aed mec cvi iso swph b hang stainless steel tie wrap unistrut associate sw fsb sw fib instrument valve see photo attach edms ar cr presence item not indicate configuration detail provide cvi dwg additionally configuration detail currently provide aed mec cvi iso may not clearly indicate corrator probe item always instal drawing indicate pvc plug corrator probe instal resolution ar cr consider nalco corrosion monitor item give epn portal j mel suggest resolution design engineering mechanical design basis group item currently hang unistrut support safety relate instrumentation swph b however no qc issue concern associate condition item light weight pose no challenge capacity unistrut support no safety relate component exist item e no potential target item hit fail fall sw b system corrosion monitoring loop item ps carbon steel pvc piping ps pi locate subject nalco corrision monitor item nonsafety relate see aed mec note
397675,CAQ,D,CAQ:D,lefm minor alert still check plus lefm status show minor alert still check plus mode no lcs entry meter state plane b show unknown status meter show normal check plus status investigate repair cr wr
384242,NCAQ,3,NCAQ:3,lenel controller report alarm lenel controller report alarm indicate area serve issue investigate alarm no issue find area walk verify alarm error lenel controller board visually inspect paap building build
386953,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j kv neutral ground overcurrent bpa report follow cause ashe slatt kv line relay reclose b relaying involve single pole c no damage equipment line reclose e no emergent work line outage require f not affect kv kv system
399000,NCAQ,4,NCAQ:4,annunciator p receive drop filter bb end annunciator p receive drop filter bb end roll confirm wma flb end filter medium roll per arp submit cr wr replace alarm filter informed crs sm
387301,NCAQ,3,NCAQ:3,alara remote monitoring room non functional anonymous cr detailed description alara remote monitoring room non functional current state due inadequate access lan three lan outlet room two outlet no live lan plug third outlet one live lan plug currently use wireless remote monitoring wrm base station base station hp pap not reliably work move remote monitoring room two computer remote monitoring room neither lan drop available make access alara cast network cameras network unavailable remote monitoring room need always available use support job whether work plant power force plan outage currently not case not see action take verbally bring cr initiate telecom would like move wall lan jack better suit current desk equipment configuration work conduct change hear ticket ir remote monitoring room gsb telecom rp walk alara remote monitor room verify alaracast fully functional computer equipment room also verify good network connection device room require network connection ticket close
394217,NCAQ,4,NCAQ:4,inoperable circuit breaker e ppaz wo entail clean inspect panel e pp az electrical craft reinstall breaker find breaker would not cycle breaker remove examine craft cycle breaker without hesitation breaker reinstall result not able cycle occur call engineering resolutione ppaz
395352,NCAQ,3,NCAQ:3,cyber security qual guide requirement cyber security qualification directory currently requirement within csad csae qualification part critical group csaj also require within note qual group also meet requirement requirement appear reach great population intend recommend information services evaluate level requirement meet intent qual group list discuss engineering cyber security initiate cr
389630,NCAQ,4,NCAQ:4,piece mte reject piece mte suspend lose never locate reject no evaluation require rejection form list original def suspension new def rejection no action require none trending purpose
384881,NCAQ,3,NCAQ:3,qa housekeep rw not meet station standard observation chemistry perform ppm wo part chemistry station audit start look around wea sr surround area radwaste astound housekeeping floor station every department within need look attach picture look within address floor immediately not meet standard expectation clear multiple group contribute mess floor clear station problem not one department list item observe see attach picture instance extension cord plug pig tail extension cord plug nothing plug grease floor underneath piece equipment multiple pig tail nothing plug extension cord lie floor not use multiple location rope flammable keep extension cord overhead multiple work progress sign date gas bottle not secure properly bottle tie loosely enough could easily knock no cap stored gas bottle chemistry keep area clear candy stripe tape almost go addition extension cord tygon tube go keep area clear grease pad old use need throw away general item garbage floor need put throw away work bench need clean ii contact individual williams site support chemistry ic take care item know responsible contact rp supervisor floor coordinators discuss work production accountability meeting today discuss management cr status inprog move approve status request initiator identify chemistry audit au ch
395261,NCAQ,4,NCAQ:4,gy cia resistivity low restore rrc imd asda service observe coolant resistivity gy cia around ohm operation log require resistivity great ohm notified sss write cr
385543,CAQ,D,CAQ:D,crd hcu trouble alarm high water level recieved crd hcu trouble alarm alarm due high water level ops drain water hcu alarm clear trend
