AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
388922,NCAQ,4,NCAQ:4,miss nut cond vc chainwheel collar review picture take development design change note miss nut cond vc chainwheel collar specific bolting detail not provide know drawing cvi dwg possible thread connection bottom collar not like valve area cond va cond vb cond vc cond va cond vb cond vc upon close inspection valve also notice bottom half collar chain wheel guide slightly thick top half collar due appear heavy hex nut use contact side thick collar cause bolting bend therefore suggest valve bolting inspect correct necessary bolting valve fail would allow chainwheel chain guide detach valve chainwheel could slide exist chain entire handwheel chainwheel attach not appear risk fall valve locate either side condensate booster pump overhead not appear immediate concern become fall object safety issue missile maintenance investigate repair soon potential solution nut interference collar would install locker washer nut andor change heavy hex nut hex nut another solution may install nut opposite thinner side collar picture several valve attach edms ar cr discussed issue immediate supervisor call shift shift manager notify issue
390415,CAQ,D,CAQ:D,unable proceed fp v sgt diagnostic work wo fp ao sgt diagnostic testing find upstream clearance isolation valve sgt leak see cr trap psig pressure isolation valve valve test pressurize water would force clearance drain valve sgt every time stroke control valve sgt op permission able use bucket slowly open sgt look like leak rate gallon per minute ops try tighten isolation valve without success stop job discuss option supervision determine need stop diagnostic job resolution find valve engineer say fp v sgt operability confirm pmt wo
394062,NCAQ,4,NCAQ:4,nrc rp psf radiological source label discrepancies nrc radioactive source inspection discover three source label sid number not activity unit ie uci label also sid find fade need replacement assure nrc individual label would repair replace timely manner picture fix would forward notified hp supervision document occerence via condition report replacement label replace see picture edms no action require
386140,NCAQ,4,NCAQ:4,steam leak inch piping elbow rft steam leak inch piping elbow rft leak identify cr th oct come valve body belioeve small hole piiping blow lagging please investigate evaluate fix steam leak believe piping seat drain ms v wr cr please see video attach cr
391389,NCAQ,3,NCAQ:3,issue rev not load attempt open issued rev rev open instead rev minor rev current revision unable retrieve current revision time initiate cr notified hp supervision find current rev old procedure format procedure convert new format due effective date old procedure format not match issue date portal j old format not contain minor revision number date update file editorial procedure format update change identify within document no action require background information communicate originator
401182,CAQ,C,CAQ:C,cas sas scc hvac alarm constant hvac alarm radio console cas sas scc constant alarm temperature equipment dg currently hold degree security notification make initated hourly check monitor temperature notify notify sm initiate cr wr hvac plant radio use ops security radio network would also require emergency wwm mechanical maintenance component manager contact pmid replace filter ac unit perform annually recently change craft replace filter reset ac unit need reset pm frequency annual month radio equipment locate dg radio console locate cas sas scc per mrt feedback receive reopen assign caq c opsst get sms initiate pm update
401928,CAQ,C,CAQ:C,cms sr lose power performance wo cms sr lose power shut informed operations supervision verify sample rack safe condition write cr wr rx
400939,CAQ,D,CAQ:D,received rod accumulator trouble crd hcu receive rod accumulator trouble alarm pa drop crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear write cr informed crs
391026,NCAQ,4,NCAQ:4,no progress review document rwp docuemntation post job review rwp progress review require per ppm step not find notified radiological support supervisor document cr
386672,CAQ,C,CAQ:C,qa material store without equal weight bearing qa multiple example identify material warehouse store manner rack shelf not equally support weight material contrary procedural requirement swp mmp warehousing store material manner cause distortion material potentially challenge integrity ability ssc perform function intended lifespan see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services
392535,NCAQ,4,NCAQ:4,gma ac small refrigerant leak circuit perform wo inspect gma ac air conditioning unit note small leak gma ca mix valve connection finish pm clean inspect rest unit notify supervision iniatiate ar wr perform repair picture take upload wo
384211,CAQ,D,CAQ:D,invalid suspect isfsi cask rtd temperature indication final installation calibration new isfsi temperature monitoring system tms via ec several temperature indication identify either invalid marginal threshold consider invalid e suspect include follow rtd sfs storm rtd sfs storm rtd sfs storm rtd sfs storm isfsi tms not yet turn ops therefore not yet rely determine operability cask cool system although tms project not include change temperature element correction deficiency would beneficial operations prior turnover tms available identify troubleshoot deficiency discussion isfsi program manager cpm maintenance equipemnt not yet use determine compliance isfsi technical specification not turn operability
387523,NCAQ,3,NCAQ:3,rework incorrect liner cap instal condensate liner monday wrong liner cap initially place condensate resin liner liner cap liner inadvertently place condensate liner complete liner drying complete earlier day resin processing fill head move fdr tk liner require completion drying cycle resin liner vendor contact determine potential impact liner integrity lid poly high integrity container phic manufacture integral unit ensure proper fit seal maintain vendor state no impact damage cap not occur liner cap remove visual inspection liner cap perform no damage find correct liner cap instal condensate floor drain radioactive resin liner no regulatory impact associate error no equipment issue associate error rp supervision management inform issue properly document correct
401523,NCAQ,3,NCAQ:3,neil property loss evaluation neil loss control representative lcr perform neil property loss evaluation identify housekeeping concern relate material condition el radwaste building condition identify neil evaluation lcr note material condition improve concern amount location combustible material demineralizer area el currently stage individal pile locate potential fire could spread thru adjacent pile state document observation carry no penalty point not require immediate action however recommendation reduce amount separate individual pile barrier distance recommend assignment ar tefp discuss potential resolution would satisfy neil guidance discuss manager initiate cr
390403,NCAQ,4,NCAQ:4,pwc p breaker pwc cp not close pwc p breaker pwc cp not close breaker need close allow start pwc p restore potable water part site potable water loop pwc p caution tag due pwc v break informed crs sm write cr wr
384632,NCAQ,4,NCAQ:4,stairwell emergency light lamp fault discover northwest emergency light error blink mean lamp fault initiated ar inform sss
388188,CAQ,D,CAQ:D,deh fluid ai oem recommend limit exceed x lab result deh fluid sample take dec return three value exceed deh fluid oem recommend limit three relate high particulate count give size range particle count ml sample micron lt micron ai lt micron sample particle size return count particle respectively section follow table provide turbine oem particle count recommendation siemens westinghouse unit cgs limit micron particle count micron sized particle see document edms trend information consider first occurrence cycle prior report show elevated number well within normal band late report confirm trend last cycle see multiple occurrence cause determine fail insulation vicinity deh line well steam leak blow near deh line deh line expose excessive heat condition reemerge leak hp turbine west end appear large may contribute condition see cr ar oscr ar additionally resistivity value drop g ohm cm preferred value ge condition signal deh f filter medium replace continue monitor write cr filter high dp replace value turbine oem recommend limit discuss supervisor
390187,NCAQ,3,NCAQ:3,ero qual group clarification shift rp technician encounter question regard shift qualification oncoming crew specifically individual show qualife pqd qual group hcaa epai not scba practical require pa qual group hpi section require hcaa epai cover minimum staffing shift coverage hpi not make reference pa qual group since pqd show individual qualify hpaa epai determine fully qualified assume shift responsibility question remain whether epai qual group show not qualified requirement pa qual group not meet question may also exist ero position require ability scba reviewed ispm hpi qualification requirement shift technician contact hp supervision determine individual qualified accordance list requirement minimum staffing shift crew verify decision sss ensure minimum staffing meet
400379,CAQ,D,CAQ:D,accumulator trouble hi water level hcu crd hcu accumulator trouble alarm receive ops respond drain alarm reset
396075,NCAQ,4,NCAQ:4,tdas kvm p non responsive kvm share device light nothing display could kvm switching device monitor cr go maintenance repair try switch one shared computer another use keyboard control key manual switch button kvm switching device still nothing display monitor indicator light device would move use manual switch not keyboard control key verify spare warehouse cid
398820,CAQ,B,CAQ:B,radwaste liner void space not less radioactive waste shipment contain lin hp depart columbia generating station cgs morning bind us ecology disposal site rwts receive call us ecology informing potential issue medium volume list manifest rep state wa identify void space not less require license condition actual void space state us ecology hold discussion concern liner request submit grant dispose liner state issue letter cgs concern issue cgs supervision inform potential issue verfiied cgs procedural guidance accurate adequate follow preclude recurrence issue discuss issue rwts personnel site ensure understanding license condition requirement concern void space
395936,NCAQ,3,NCAQ:3,x cycling fill alarm typer turb trip part fix stop input alarm typer computer engineering correct issue restore point service record mn turbine trip alarm cycle time turbine latch output alarm typer use paper could eventually fill buffer stall plant computer datum no longer edna paper file indicate number source psast replace new deh control system card trip tricon u output opto isolator deh isol flash dimly intermittantly see ewde could card issue opto isolator card led no flash note
397109,NCAQ,3,NCAQ:3,increase work scope fp zone wo wo direct move andor replace exist fire protection detector zone per parent ec work still progress review recently complete work zone project personnel determine detector exist ds photoelectric instal rather replace op photoelectric type detector action match direction give work order instruction appear due unclear information ec ec narrative table detector action table indicate aurelocateau detector versus aumove replaceau verbiage imply bagging reuse exist detector base head whereas draw wiring detail show termination point new detector basis since work still progress fsip still open no impact station ai work scope issue work order revise replace list detector write cr notified fire protection engineer cr issue design engineering update ec via fcr
387217,CAQ,D,CAQ:D,cms sr tdas x perform isp cms prm x cc per wo discover tdas point x not function due mux failure stop place work safe condition notify crs maintenance supervision speak supervision notify mux mux fail replace make tdas x unavailable day instruct continue x initiate cr cms risb mcr
385836,CAQ,C,CAQ:C,dsa vb dsa vb operability check fail osp elec att dsa vb dsa vb operability check dsa pib increase psig psig minute wait great psig limit direct procedure cr initiate evaluate possible degradation dsa vb andor dsa vb informed mcr write cr
400960,NCAQ,3,NCAQ:3,datum center collocation review discrepancy note datum center collocation review discrepancy note process revise place electronic work flow notified supervision create cr document recommend non caq itmgmt
386149,NCAQ,4,NCAQ:4,e bu sws lamp fault light flash e bu sws lamp fault light flash write cr inform main control room
393160,CAQ,C,CAQ:C,three msrv fail leave set pressure test msrv setpoint testing wo valve test pass find relief setpoint test setpoint within nameplate setpoint range three valve unable recertifie ts require setpoint range ms rvb ms rva ms rvb valve test time total ms rvb final setpoint test psig nameplate setpoint ms rva final setpoint psig nameplate setpoint ms rvb final setpoint psig nameplate setpoint test fail conservative direction mean would lift prior reach nameplate lift setpoint unsatisfactory set pressure not affect ads air operate relief function per isp ms ist r step msrv set pressures not within ts sr tolerance shall adjust repair replace cause failure determine correct valve shall successfully pass retest prior return service ms rvb already schedule replace refurbished valve r since cgs not capability adjust repair retest valve site recommend ms rva ms rvb remove send offsite repair notify control room occ setpoint test valve pass find setpoint test determine past operability would perform need relief function real event recertification test allow continue use next cycle without repair work rep rege assignment cancel licensing supervisor concurrence
387014,CAQ,D,CAQ:D,constant tamper sec mw rbt recieve constant tamper mw rbt security comp place contact electrician walk zone generate cr wr
399917,NCAQ,4,NCAQ:4,mte suspend r calcode biach calibration block not use calibration cycle suspend r def write no plant impact no action require none treniding purpose
389477,NCAQ,3,NCAQ:3,revise abn elec loop abn elec ailoop subsequent action not consistent cb response loss offsite power thesis bus always load shed loop since loss rps bus cause rc rc receive level signal ultimately loop always cause loss tsw whether not actual level psig condition ref ewde ewde ewde see attach edms recommend change see attach edms recommend change
390918,NCAQ,4,NCAQ:4,tsw tc temperature indication peg high stop tsw tc temperature indication gt f high peg output pressure psig tsw tcv open exciter tsw field temperature indicate normal temp f suspect bad temp sensor notify supervisor tg w review temperature edna show cool inlet temperature approximately f outlet temperature approximately f suspect bad temperature indicator controller state cr
398014,CAQ,D,CAQ:D,computer point l tdas x find tolerance performance wo ppm step find datum l x find tolerance l oot tolerance previosly document cr wr wo create calibrate l document find datum obtain permission calibrate point per wo supervison left datum within tolerance document surveillance write cr document informed crs
383826,NCAQ,4,NCAQ:4,first aid injury instal new functional area scorecard report bulletin board employee stick finger pin employee send occupational health occupational safety rpm inform incident report start
387739,NCAQ,3,NCAQ:3,ppm minor rev editorial notes ppm review rhr pa pump motor testing review one find attachment footer state rhr pb pump data sheet whereas header procedure cell read rhr pa preserve test pump data sheet notify eoc manager contact responsible procedure owner tech servs engineering programs supervisor review action take pen ink initial date revision direction give pen ink intial date procedure prepare testing pjb initiate cr ar document finding make formal correction requrie
390107,CAQ,D,CAQ:D,rattle snake rattlesnake mountain facility backup power rattle snake rattlesnake mountain facility currently run backup generator power alarm receive regard rattlesnake facility rattlesnake mountain security contact duty officer facilities report alarm duty officer contact telecom supervisor reach benton pud benton pud dispatch worker rattlesnake facility investigate issue work ongoing rattlesnake facility likely continue tomorrow morning rattle snake rattlesnake mountain facility currently run backup generator power security update mcr contact addition ep inform situation update provide information obtain please contact duty officer need information question contacted benton pud work issue contacted security ep mcr contacted telecom analyst confirm tenant backup power update power restore rattlesnake facilities rattlesnake mountain benton county road dept start snow removal tomorrow afternoon ensure access regain rattlesnake facilities potential repeat failure due not able adequately access address cause issue able reset restart power remote station mountain facility leadership security ops update current state power rattlesnake facility power benton pud clear line fault aand reset breaker
394695,CAQ,D,CAQ:D,small oil leak top x bushing e tr removal tag trs links reactor operator identify small oil leak top x bushing small accumulation oil top bushing drip flow shed base bushing total volume oil appear approximately two teaspoon less no evidence long term leak bpa electrician tighten slightly two fill vent plug top bushing clean oil top shed base bushing e tr startup transformer
389977,CAQ,C,CAQ:C,qa spare sr component pms miss required element qa no preventive maintenance pm scope exist rotate horizontally store spare safety relate sr low pressure core spray lpcs pump megger spare safety relate diesel exhaust air dea fan motor contrary manufactureraos recommendation vendor manual two three spare sr care storage pm review quality non compliant operational quality assurance program description oqapd state station follow manufactureraos recommendation unless exception take document engineering evaluation potential consequence failure properly maintain stored sr component reduce reliability meet design mission time requirement increase repair cost see edms detailed description identify finding maintenance programs audit au mn informed quality engineering maintenance recommend assignment engineeringspare lpcs pump spare dea fan motor warehouse cancel mistake open per request group
386829,NCAQ,4,NCAQ:4,tsw fisb oscard cw maint window without review wo remove replace tsw fisb oscard week circ water maintenance window without proper package review walkdown manning impact fin manning pull main shop cover work package rewrite cover proper part qualification add work deem medium risk due plant configuration write cr speak supervision suggest get trend technician speak history type thing happen get lucky catch work error free
392685,CAQ,D,CAQ:D,containmentt particulate rad detector show elevate level containmentt particulate rad detector show elevate level cms ris indicate e e uci cc cms risb indicate e e uci cc detector study e uci cc ly activity progress reduction cool containment drywell support cra fn outage need investigate resolve issue exist sm crs chemist inform request chemist draw sample evaluate
392900,NCAQ,3,NCAQ:3,rwcr operator perform bw pc cfd miss hour hold radwaste control room operator perform backwash precoat cond dme place service per procedure operator forget email schedule cfd bw pc instruct hour hold period prior place cfd service cfd leave recirc hold pump two hour attempt mitigate effect low quality resin currently use resin elevate chlorides vedor work issue not perform hour hold add chloride system contact main control room chemistry additional two hour hold time precoat sheet not sop cfd bw pc
401979,NCAQ,4,NCAQ:4,computer point find oot performance tdas x process computer point l find tolerance per surveillance instruction contact computer technician point calibrate back tolerance left value tolerance calibrate computer point tolerance write cr tracking
388531,CAQ,D,CAQ:D,received rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear informed crs sm
386586,NCAQ,3,NCAQ:3,procedure enhancement ppm see edms
399255,NCAQ,3,NCAQ:3,procedure enhancement cw halogenation procedure enhancement circulating plant service water halogenation surveillance step f note pg tell procedure user evaluate chlorine every minute however new dehalogenation skid frequency high previous step modify min direct chemistry supervision specialist reference cw phr ph level replace new dehalogenation skid ph meter table pg note pg att pg step table attachment cw tsw chemical injection either modify remove completely pump operate automatically crs inform chemistry supervisor specialist notify via email procedure current procedure write use without dehalogenation system backup method halogenation dehalogenation system fail ppm also assume dehalogenation sampling system not available new procedure ppm procedure use halogenation dehalogenation dehalogenation system place service
393315,NCAQ,4,NCAQ:4,hd lscl find full water determe hd lscl find switch housing flex conduit full water wo leak need fix new switch dosnt suffer fate hd lscl
395295,NCAQ,3,NCAQ:3,crack pad screen electrical maintenance shop need new ipad screen crack r work touch capability alter report supervisionbuilde electrical shop aaron riggs temporarily replace tablet spare charge code number give aaron order new tablet replace break tablet
396861,NCAQ,4,NCAQ:4,tea fn hepa dp exceed limit quarterly fume hood air flow check per ci observe tea fn hepa filter dpis offscale high cr wr initiate recommend replace hepa filter restore dp acceptable range chemistry sr fume hood tb
395212,CAQ,D,CAQ:D,ms vd core rod holder performance sop deh start core rods lvdt far alignment order connect core rod holder also core rod holder bent notified supervisor eoc
389417,NCAQ,3,NCAQ:3,revision need abn hvac allow mcr cooling abn hvac need revision add step allow opening door provide cooling effort allow temperature reduction prior evacuate control room insert follow step step prior step abn hvac temperature control room become excessive perform follow enter ts note ts b allow cref boundary inoperable day ppm mitigating action open control room door determine sm initiated cr disposition ops procedure
395716,CAQ,D,CAQ:D,fp pa b seal water pressure low seal water pressure steadily lower fp pb currently use blowdown pressure lt start fp pa maintain screen cleanign find seal water pressure informed mcr initated ar
397316,NCAQ,3,NCAQ:3,evaluate hwc shutdown grid hit cr document grid hit loss hwc previously occure system need evaluate robust power source prevent reoccurance discuss shift manager not immediate equipment issue
400224,NCAQ,4,NCAQ:4,oil leak come tap changer e tr perform system walkdown transformer yard discover oil leak come e tr tap changer e tr not service cr write document condition talk eo walkdown htey place oil pad impact leak
389750,CAQ,D,CAQ:D,blue dot light e ir h p blue dot light e ir h p please replace bulb notified smgt write cr rb nw
386633,CAQ,D,CAQ:D,sw vz pack gland leak leak check rra cc outlet vent valve find pack gland leak dpm not part pmt reprorte op wwm maintenance write cr wrr k
385860,NCAQ,4,NCAQ:4,qa tsw pb motor drain pipe missaligne floor drain qa plant walkdown identify tsw pb motor drain pipe not align floor drain cause wet floor verify no wr system generate ar cr picture edms wr wet floor sign already place address safety hazard see exist ar cr wr
395350,CAQ,D,CAQ:D,cia rob leak restricting orifice cia rob rx building truck bay fitting cap leak underside pressure gauge find snoop check notified crs initiate cr wr cia rob reactor building truck bay
390555,NCAQ,4,NCAQ:4,dwst chemistry spec perform weekly sample dwst following analysis discover spec silica ppb ppb limit ppb chloride ppb ppb limit ppb sulfate ppb ppb limit ppb uv chloride ppb limit ppb uv sulfate ppb limit ppb inform call chemistry manager crs sm call chemistry manager request ops secure cst makeup commence feed bleed dwst sample cst spec normal sampled demin water trailer result spec normal dwst locate gsb basement dwst chemistry return specification no action require
388570,NCAQ,4,NCAQ:4,poor lighting rhr pc room poor lighting rhr pc room two light fixture work relamp soon possible write cr wrlighting rhr pc room
399251,CAQ,D,CAQ:D,receive oscillograph started alarm receive oscillograph started alarm due kv neutral oc j kv undervoltage j reset bpa report vantage schultz line relay back plant inverters hotwell feedwater heater controller containment vacuum breakers exhibit normal operation tr tr b voltage kv kv write ar
386405,NCAQ,3,NCAQ:3,wrong revision procedure submit processing wrong revision eng pse submit document control implementation return engineering via need information button appw
402409,NCAQ,4,NCAQ:4,rwcu rly loud buzzing resin transfer lineup resin transfer loud buzzing sound hear rwcu rly open rwcu va valve take shut flush cycle start delay resin transfer rwcu tka abnormal noise relay indicate near end life replace resin transfer recommence level flush water minute recirculating time relay could cause recent issue rwcu p trip early secured lineup restart transfer loud buzzing remain
388451,NCAQ,3,NCAQ:3,ec dec not instal design field walkdown wo installation drain leg cms pt discover installation could not perform design obstacle propose piping path final tie could not weld design craft meet engineering discuss propose change generate cr documentation notify planner return wo place ec hold task
387899,NCAQ,4,NCAQ:4,cond cb cbb misalignment cond cb cbb not align rack middle load side rosebud damage repeat issue multiple instance rosebud damage ar eval document middle stab bottle inch high two problem exist last refueling outage informed supervision occ another attempt rack breaker try result duplicate cr
399401,CAQ,C,CAQ:C,roll filter cat id not like like roll filter wma fla cat id not like like currently instal roll filter cat would previously instal filter new mr old mr new filter blue color old style yellow color isnaot issue medium isnaot weave tight strong outer layer compare old style maybe different manufacturer craft stop install contact system engineer recommendation new style filter acceptable install oe roll filter instal backwards filter become friable clog fin wma coil coil ar cr number new style filter lead believe come apart clog coil instal system engineer request craft write cr procurement engineering evaluate new style filter new material not yet instal system wma fla
395546,NCAQ,4,NCAQ:4,two control rod pressure correct datum two control rod pressure correct datum scram time testing must scram time test prior exceed rtp rod maintenance rod cr write track purpose per tsp crd c discuss sm rx
398771,NCAQ,4,NCAQ:4,broken cover hd rlyxat replace hd rlyxat relay pull drop slightly touch hd rlyxat break relay cover not effect function hd rlyxat informed supervision temporarilly tape cover back place inform sm general notes not hu event cover no room various relay plastic associate relay cover bake heat turbine building cause plastic cover become brittle time look design cover also note surface area plastic hold fastener not robust enough well know issue relay cover model
396217,NCAQ,3,NCAQ:3,osp rps no longer work write procedure currently write compensate broken equipment rps rly kf fix r step not conditional prevent successful task completion recommend resurrect previous revision also note proceduralize workaround osp ms associate step conditional manipulate although unnecessarily error likely
384925,CAQ,D,CAQ:D,franklin county siren c report partial alarm weekly poll test franklin county siren report partial alarm mean one amplifier not work reduce output volume notified ep dispatch tech resolve issue note follow status test conduct find siren fully functional no alarm telecom still sight inspection recommend close wr itmgmt franklin county
384355,NCAQ,3,NCAQ:3,sop pw ops procedure enhancement lesson learn crosstie potable water site yesterday chlorine analyzer not get seucre pw p secure recommend modify step read coordinate chemistry secure chlorine analyzer close pwc v chlorine analyzer line isolation isolate back pressure regulating valve discuss chem tech crs
383858,CAQ,D,CAQ:D,sec ids malfunction cas receive malfunction alarm ids compensatory measure post walkdown area conduct nothing find could cause malfunciton alarm shift manager work week manager electical maintenance notify cr wr generate
388028,NCAQ,4,NCAQ:4,r outage milestone po scope freeze turn red outage management turn r outage milestone po scope freeze red milestone not meet retroactively po close meet criterion however fact electrical resource well actual productivity curve r therefore po scope freeze not meet criterion quality evaluation complete cr action drive improvement track cr well recommend trend discuss outage meeting
384879,NCAQ,4,NCAQ:4,training records send records control without transmittal two training records etars submit record control without transmittal attach please refer swp rec section gbp rec section submittal process type records notify supervisor send record back training support correction resubmittal record receive training support individual submit record coach records coordinators department follow correct submittal process record resubmitte follow correct process lesson learn individual may submit record future coach correct submittal process well
391271,CAQ,C,CAQ:C,lcs require surveillance complete without sro review isp seis perform wo take finish status sro review appear surveillance never go hold ops review surveillance verified isp seis review sro
393562,CAQ,D,CAQ:D,msp ms ist r fail close work msp ms ist r not close properly ms vd ms v g fail close properly lubricated cycle per step still not seat properly contact supervisor
399038,NCAQ,4,NCAQ:4,find broke wire tb r cable j wire perform wot voltage leakage discover cable j wire break approximately inch inside insulation notify supervision write crr tb r penetration box
388268,NCAQ,3,NCAQ:3,minor change osp sw ist q efficiency step g h could move improve efficiency write actual testing hpcs p not complete ic remove psig fluke module instal stream sw v evaluate need hpcs p run remove psig fluke module not need hpcs p run recommend move step remove psig fluke module section system restoration combine step h step step identical would allow system restore normal line expeditiously release dedicated operator generate cr procedure enhancement
391268,CAQ,C,CAQ:C,rea red fail perform isp rea prm x step restoration part notice ris didnaot indicate field count detector not read indicate fail detector due detector not read operate rc remain lock expand team notify crs sm supervision implement plan bring channel back service
396839,NCAQ,4,NCAQ:4,xd need maintenance xd fail test need maintenance notify security prior work fail test notify supervision cr wr generatedlocate paap
393898,NCAQ,4,NCAQ:4,weld need perform attempt install hd lscht wo identify fabricate ls spool piping long allow installation weld previously accept qc cut piping shorten weld accept final visual notify ple qc correct weld record reflect performance weld cr generate
394705,CAQ,D,CAQ:D,rrc cb difficult operate rrc cb difficult close even press cabinet door operate
399994,NCAQ,3,NCAQ:3,procedure update oi eal eop update oi edms folder change need prior
390330,NCAQ,3,NCAQ:3,mi take history prematurely procedure review process ppm aumaintenance coatings programau discover mi aucoating daily work practicesau take history prior commitment incorporate late ppm maintenance coatings program revision additionally paint thin specification chart need update engineering include carbogaurd n carbogaurd n voc lb gal cure time allowable application gal sgt cref tsc recommend assignment ar mntprog disposition assignment corrective action initiated cr discuss maintenance procedure writer provide new mark revision migrate maintenance programs database link question please contact maintenance services supervisor
397717,NCAQ,3,NCAQ:3,dbai enhanceman need abn cont vent abn cont vent direct vent ww dw loss ac dc power step g direct close sgt va step h direct close sgt vb lineup system vent however step conditional allow use train perform step prior vent not require would delay vent effort step g h issue vent dw pages highlight propose change see edms propose document cr initiate
387956,CAQ,D,CAQ:D,receive fpc surge tk level hi hi alarm control room receive skimmer surge tank b high high level alarm follow cond v fill sst fpc lisa fpc lisb close cond v prior actuating fpc lisa fpc lisb cause hi hi level alarm come skimmer surge tank achieve fpc lisb fpc lis b see camera security desk please adjust fpc lisa fpc lisb close cond v prior receive fpc lisa fpc lisb hi hi alarm
389604,NCAQ,3,NCAQ:3,nrc ppm contain typo section apparent typo section ppm ai aumanaging approving actions repetitive high risk work ai modesau table content compare section procedure section pg responsibility assess risk significance work determine action manage risk describe section assessing classifying risk significance work section manage low medium risk work section manage low medium risk work section pg ai managing approving actions high risk work write cr
387035,CAQ,D,CAQ:D,spurious dg generator rtd high temperature alarm receive generator rtd high temperature e cp dg rp cause spurious high temperature alarm hpcs tis dg phase b alarm reset clear time temperature indicate degree c alarm setpoint ge degree c dg normal standby status repeat occurrence reference previous wr cr submit cr trending notified crs shift manager
396527,NCAQ,4,NCAQ:4,hd licc button semi responsive button would not consistantly respond operator input excessive force require time achieve response recovery cond hxc rubber button also tear suspect contact inside switch may ditry please correct piece equipment still perform function time may become semi responsive time
385521,NCAQ,3,NCAQ:3,wano evaluation ai storgearea w material outside line wano walkdown following issue identify staging area permit large number material store outside line mark area material include table chair tool paper etc material outside green white marked area recommend assignment rp laborers area owner material stage area future hcu work stage use sign add material no action require rx
392632,CAQ,D,CAQ:D,received rod accumulator trouble alarm receive rod accumulator trouble alarm drop crd hcu alarm due high water level accumulator drain clear alarm drained accumulator
390058,NCAQ,3,NCAQ:3,cid directional control valve coil old style exist stock cid directional control valve coil delete style hcu directional control valve no longer instal cgs crd hcu wrong size design use exist directional control valves item remove stock excesse discover craft wo emergent priority rdcs repair extended rdcs lco time planning rework write cr document issue
401013,CAQ,D,CAQ:D,document torque value less vendor cvi table supervisor review work order notice document torque value overload block auxillary contact block appear lower recommend cvi screw spectrum bucket recommend validate torque value apply accordance vendor cvi table write ar contact shift manager rx mcb room
390118,CAQ,D,CAQ:D,residual pressure find working fp ao sgt perform take prior commence work air operator fp v sgt note pi sgtb read approx upstream side fp v sgt reccomend remove pressure gauge bleed pressure point determine indication due lock pressure leakby system stop work consult crs sm
389810,CAQ,C,CAQ:C,f sa incorrect box check ppm review shipping package number discrepancy find procedure computerized radioactive waste material characterization attachment characterization worksheet page disposal site license limitations box state austability not require sof au incorrectly check austability require sof au check base use sof value copy page upload edms reference correct value contain characterization document generate shipping computer application worksheet error not impact shipment burial material consider deficiency identify focused self assessment inspection procedure radioactive solid waste processing radioactive material handling storage transportation discuss deficiency f sa team chemistry rp support supervisor chemistry radiological safety manager recommend caq severity c ar rwship
386940,NCAQ,4,NCAQ:4,met mt rain gauge find tolerance performance w icp met met mt find non functional cleaning calibration not successful cr write state following audure performance icp met rain gauge met mt not expect number tilt step cleaning calibration not successful au wr write still open contacted crs write cr reference previous cr wr
398778,NCAQ,3,NCAQ:3,bpa calibrate meters pm not perform service testing cr associate pm bpa watt var hour revenue meter purpose billing schedule pm work order bpameterse bpa calibrate meters calibrate meter however not perform service testing bpa revenue meter e varm e whm e whm varm service testing validate function current voltage input connect not excessive burden within circuit new bpa internal oe identify meter installation not current input connect realize perform service testing require load associate transformer cgs mean reschedule work revise pm add loading trs trb transformer service meter also affect operations electric shop resource note e varm bpa var hour meter trs transformer e whm bpa watt hour meter trs transformer e whm varm bpa combination watt var hour meter trb transformer pm calibrate bpa revenue watt var meter purpose accurate billing discuss bpa spc engineer supervisor system engineer contact work week manager unit coordinator coordinate reschedule date ar sms submit hagfeldt cross referenced no action need arthese bpa watt var meters use bill purp os
394167,NCAQ,3,NCAQ:3,osp rcs c revision recommendation step osp rcs c pound step verify drain time ge hour step not enter appropriate ts action recommend revise step say auif drain time ge hour complete step exit surveillanceau pound step cr
392453,NCAQ,4,NCAQ:4,near miss checkpoint anonymous cr detailed description clear checkpoint lane vehicle lane not yield lane brake avoid collision could not coach individual vehicle exceed speed limit towards parking lot
389463,CAQ,D,CAQ:D,hinge mechanism damage require repair damaged hinge large gate require repair contact additional info unit remove service facliltie contact security management notifiedsecurity vehicle trap compensatory measure place result damage
389461,NCAQ,3,NCAQ:3,iebs table not update security computer aim access request daily corporate transfer issue several green badge discover analyst iebs badge table not update since unable transfer datum corporate side currently contact access authorization detail notified emergency services manager computer engineering iebs server cas
399392,NCAQ,3,NCAQ:3,procedure enhancement abn transformer note step give epn not exist see edms note say e discaab kirk key interlock e discaaf write cr
387678,NCAQ,3,NCAQ:3,ed not update edna real time datum viewer ed assign provide back indication arm ris arm ris not update edna real time service device transmit alaracast expect data not send archive file edna interface collect datum notified support rp lead desk back service require ed may need replace notify rp ops
399519,NCAQ,3,NCAQ:3,update need sd uniterruptible power supply sys reference learning objectives system text right margin inadvertently remove revision reference restore maintain consistency system description also system interrelationship section viii seem incomplete reference abn elec inv suggest update system description provide complete list finally kirk key configuration e change slightly figure system description update accordingly
395534,CAQ,D,CAQ:D,ms vb indicate duel turbine trip ms vb indicate mid position main turbine trip valve indicate need work quarterly valve stroking power write cr
402492,NCAQ,3,NCAQ:3,esom log system not allow correct entry take log stator cooling water system try log demin service log system allow copy last case demin system would not allow note entry option log skip sss crs inform ar write esom
398092,CAQ,D,CAQ:D,water leak ground need evaluate permit cr wr document actuate deluge system asd building isolation valve cautuion tag shut drain open water apparently leak discharge ground outside building believe need evaluate discharge wtrote cr erp walk gal min fire water drain deluge system ground outside asd building fire water flow ground not reportable
401753,NCAQ,4,NCAQ:4,nrc identify seismic ncc time not sync nrc identify time seismic ncc display screen not match control room clock approximately minute behind investigation concern control room staff identify additional issue resolution time kvm computer also not match control room clock kvm computer logfile indicate monitor not active error message kvm restart attempt file menu state kvm not establish communication wih ncc two label purple lan cable disconnect network time server nettcs check seismic self test indicate no fault request ic andor computer engineering investigate determine seismic monitoring system work design time sync discrepancy resolve review item sm attempt restart kvm file menu direct screen instruction without success adjusted system time within sec mcr clocktime need periodically time not impact functionality unit make data analysis difficult event seismic system remainin functional
392405,CAQ,D,CAQ:D,sw va difficult operate hand recover coldweather op perform sw va take close conclusion difficult operate hand even people closed full open no turn request maintenance lube inspect valve inform sm located sw b sprayring entrance
400306,NCAQ,3,NCAQ:3,action treq non train solution treq need generate recommend generate brefing powerpoint communication management expectation validate work hour esoms generate cheat sheet craft use instruction log validate esom work hour discuss action maintenance manager complete performance analysis treq
393329,NCAQ,4,NCAQ:4,ppc dp ovfl red ice cube system monitoring ppcv observe red ice cube high disk consumption dp find ovfl system require restart either dp whole ppc train restore functionality not affect tdas currently primary due ppc not available backup not reportable condition notified mcr create wr
385928,NCAQ,4,NCAQ:4,pwc v leak perform sop pw ops pw crossx pwc v leak perform sop pw ops pw crossx sect step b leak not originally detect follow step pwc v shut step high pitch flow hear pwc v intitial isolation pwc v not islolate ithe sound diminish obtain permission use leverage device pleasantly surprised find flushing valve seat sufficient allow valve seat no flow noise present pwc v subsequent reshutting valve pwc v contact mcr cr direct
389996,CAQ,C,CAQ:C,receive rpis dmm inop rod drive control sys inop alarm receive rpis dmm inop rod drive control sys inop alarm hp attempt reset rdcs per arp rpis dmm inop rod drive control sys inop alarm hp clear come back within second instance transponder card r control rod led illuminate hp fault map notify crs system engineer submit cr wr
383511,NCAQ,4,NCAQ:4,bus ground alarm twice within minute received bus ground alarm twice within minute time affected mc mcb time ops able reset alarm upon arrival ground panel mt cra move time per wr no abnormality note informed crs sm write cr wr
385813,NCAQ,3,NCAQ:3,clearance order release lift rehung clearance orders l rhr mob rhr mob hang lift work require clearance complete see edms detail per oi level clearance event ai tag lift work complete no safety significance cr evaluate identify primary contribute cause action correct
386019,CAQ,C,CAQ:C,prm sr realign maintenance perform prm sr flow check per odcm prm sr shift chemistry technician identify sample flow realign accident alignment must occur approve repair effort since flow check complete satisfactorily render odcm function fb c nonfunctional chemistry technician realign sample rack normal mode complie rfo e since condition know exist less hour recorder show response around document odcm entry exit
394866,NCAQ,4,NCAQ:4,contractor unescorted access inadvertently term contractor name temporary employee differant org individual submit termination not notice org code differance complete termination process contractor access later restore apply unescorted access notification make organization brief security services manager please assign org
392660,NCAQ,3,NCAQ:3,nrc identified rps mg rps mg control panel thermog nrc question rps mg rps mg panel e cp c sa e cp c sb thermography window different see picture edms thermographic inspection window instal e cp c sa wo e cp c sb wo
384552,NCAQ,4,NCAQ:4,tsw leak upstream valve tsw v h leak isolate tsw v tsw v tsw wch cua wch cub isolate wma fna verify run maintain controlroom habitability leak isolate verify mcr habitability maintain rw
396909,CAQ,D,CAQ:D,crash benton county intermittant durring drill benton county not receive crash call ep drill problem occur day prior require phone switch port reset cr port reset benton county restore within minute fail approximately hour time phone port switch not indicate problem test operate require benton county management contact discuss could manipulate circuit order duplicate problem diagnostic trace also run phone switch not indicate problem crash location remain operable throughout drill fax alternate phone line remain operable recommend caq c tec frontier benton county
386678,CAQ,C,CAQ:C,qa no process control ql item removed part qa columbia generation station not process control quality level issue item subcomponent remove prevent installation fully conforming item lack consistent control elevate risk item miss subcomponent could inappropriately instal plant cause challenge operability rework due failed functional post maintenance testing see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services maintenance recommend assignment maintenance
393712,NCAQ,4,NCAQ:4,mt cra trip mt cra stop function prepare lift crane place safe condition occ notify white notify route site mt cra
384231,NCAQ,3,NCAQ:3,ops surveillance not proper screen dataglance wo op surveillance not show operation screen authorize work dataglance authorize op screen write cr task question complete check make rest occurrence pm show correct ops authorization panel future authorization ops review flag set task question ops authorization screen initial authorization one supervisor authorization panel instead ops review flag not set time however check set pm task finish
395297,NCAQ,4,NCAQ:4,e bu swa fail testing follow sm outage e bu swa fail testing follow sm outage initiate work request create fsip non essential lighting impairment write post per ppm b
388814,NCAQ,3,NCAQ:3,cathodic protection system not meet criterion upon completion annual pipe soil reading cathodic protection system test point meet criterion mvdc w notify supervision notify engineering
386976,CAQ,D,CAQ:D,isp rps q test box lamp stay lit performance wo isp rps q test box stay illuminate suppose clear disconnect rps test box not result half scram alarm clear prior disconecte box occur step crs notify rps test box not clear ic supervision notify cr generated control room h p rps rly kb
