AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390743,NCAQ,4,NCAQ:4,xd require maintenance xd present actuator warning require maintenance xd take service initiate cr wr
396170,CAQ,D,CAQ:D,tea sr show no isok control perform csp inst ci find tea sr rm display show no isok control verify functionality sample rack tea sr not challenge operational light channel still illuminate contacted supervision chemistry specialist ci require cr wr write rw
397324,NCAQ,3,NCAQ:3,hi toc no game plan remedy fdr sump identify source high toc exhaust large portion yellow drum discharge ts break pump temp sump pump change fdr sump drastically cut amount water go currently small amopunt water pump tio either clear hi hi alarm low level cut large amoiunt good water tank pass source toc due amount oil leak cas compressor since synthetic oil neither sink float option include findintg differant outlet water treat water place type toc treatment exist send cst know not go fix troblem long term fix woulkd replace cas compressors schedule three outage ago seek resolution high toc
389928,NCAQ,4,NCAQ:4,january mech dose overage cr trend no impact plant mechanic receive mrem original estimate mrem january rwcu rv estimate initially low dose originally esimate mrem estimate mrem day implementation mechanic take mrem rwcu va recieve mrem emergent not originally part monthly estimate emergent dose driver mrem overage account mrem discuss rwcu rva rwcu v generate cr trend purpose per departman cic
389586,NCAQ,4,NCAQ:4,tsw v pack leak significant throttle open restore tsw wch chiller operator take manual valve tsw v close full open initially no leakage half open leak several drop per second packing possibly light steady stream moment stoke near open leakage mostly go away approach full open valve packing start leak significantly approximately gallon every minute crs inform operator direct throttle valve close approximately open leakage minimal packing may adjustment leave not look like much mcr create caution clearance configuration control
398873,CAQ,D,CAQ:D,rx ultraviolet fire alarm lock fp uvda alarm would not reset upper display read lower display read attempt reset
401721,CAQ,B,CAQ:B,temporary sample rack find not run temporary sample cart instal compensatory measure tea sr inoperability find not run no power receptacle feed e cb lpeda reset trip breaker restart temporary sample cart trip breaker additionally nothing else plug receptacle power e cb lpeda sample cart trip breaker feed receptacle broken belt day ago investigate repair temporary sample cart contacted supervisor maintenance investigate temporary sample rack w temporary sample cart cr address opit conduct cr per swp cap assignment resolve ar cr create address issue document cr appropriate cross reference add
392052,NCAQ,4,NCAQ:4,sec xd calibration limit weekly check sec xd fail calibration informed supervisor security generate work request
392800,NCAQ,3,NCAQ:3,not work schedule wo cond cc test inspect starter not work schedule risk evaluation concern work deenergize auxiliary oil pump cond pa initial risk evaluation identify pmt high risk nuclear pump line inspection deem low risk nuclear consequently work schedule pmt schedule cond pa would remove service part shut r cr assign ops wm provide clarification extent risk determination need consider coincidental circumstance also use identify desire pmid change ucr f vice ucr see edms full description reschedule work occur cond pa remove service no risk solution
402577,NCAQ,3,NCAQ:3,cap wc process miss issue would not allow pm completion cr wr wo identify problem fpc drop trouble tis trouble alarm mask fire alarm wo schedule could not work due issue trouble issue wo not schedule current pm wo go late fsip identifed issue contact fire marshal review fsip craft assign pm today resource waste go find exist problem resourse could better use repair issue not sure current process check see plant problem impact pm program juste miss occurance check head previously sat sfter trouble come not sense fire smoke far fire marshal understand trouble not mask fire fire alarm would mask trouble concern fire mask issue fcp
402296,NCAQ,3,NCAQ:3,alara suggestion reduce rw fan room dose rates rw fan room continue storage location item cause fan room elevate dose rate item may stage decon normally remain place month sometimes year fan room not system cause dose mrem hr item room include rwcu rsta mrem hr contact mrem hr cm dragon valve high pressure hoses mrem hr contact mrem hr cm sdiv material knaack box mrem hr contact mrem hr cm edr p mrem hr contact mrem hr cm misc hoses mrem hr contact mrem hr cm cause general area mrem hr new resin stack lead blanket storage retrieval resurveye monthly rp need item could store empty centrifuge rm connect decon facility initiate ar cr
393688,CAQ,D,CAQ:D,high current battery e b b per esp bat w step current not less equal limit range accord att current must less equal actual current record dc battery charger approximately hour due work e pp float charge since notify crs per att disposition float currente b b radwaste battery room e b b inoperable due discharge e ppa outage reference cr tfob e ppa track inoperable condition
392096,NCAQ,4,NCAQ:4,rrc pa upper oil reservoir level indication around rrc pa upper oil reservoir level indication rise one inch inch inch appear occur motor speed exceed rpm level indication drop previous value around motor speed reduce addition similar behavior observe last cycle coast look cycle reservoir level stay near inch mark motor stay near rpm breaker breaker run motor speed reduce due arts mellla upper reservoir level indication exhibit dramatic level change high motor speed three rrc motor oil reservoir level change motor speed tenth inch indication issue unique reservoir report trend purpose level float calibrate every refueling outage upper float always show function correctly indication alarm functional addition behavior hasnaot affect ability rrc perform require function
392918,CAQ,C,CAQ:C,nrc enclosure doors not fasten vesda power supplies fp e isd isd isd isd power supply vesda system metal power supply enclosure box appear hole sheet metal screw hold hinge door shut none enclosure retain screw instal question door capture close isd isd fully close due spring sheet metal door isd isd not fully close walk field attach picture edms cr
388441,NCAQ,4,NCAQ:4,receive momentary bus mcc ol trip alarm receive momentary bus mcc ol trip alarm hp c drop alarm approximately second clear process computer point e sl ckt bkr mcn ol trip display trip normal local investigation sl cwph electrical building reveal sl circuit breaker close associated load service no know equipment manipulation evolution progress time alarm notify crs sm initiate cr work reqest
396478,NCAQ,3,NCAQ:3,new rrc pump sleeve shaft overlay insp not pass final liquid penetrant pt examination new rrc pump head assembly procurre fail meet examination criterion th failure type sub contractor perform stellite welding sleeve pump shaft replace another sub contractor process qualify pump vendor new application process use laser technology much controlled vendor ncr number notified rxmm supervision engineering supply chain meeting vendor recovery plan progress en apply additional oversight verify process acceptable
386190,NCAQ,3,NCAQ:3,ss rvb isometric differ configuration vent piping downstream ss rvb show cvi iso differ configuration show aed mec revise per ec include dimension well configuration change iso also revise per ec change identify material spec no piping configuration change make iso base conversation design engineering isometric require update notified supervisor validate draw discrepancy design engineering initiate cr
401090,NCAQ,3,NCAQ:3,tablet malfunction go check work order tablet check icon grey would not allow us check package contacted ewp assist us issue log individual tablet log someone new icon become accessible malfunction occur work wo ewp cr track purpose no action take
398625,NCAQ,3,NCAQ:3,unable open drawing file unable open aed mis iir receive message pop window not open type file dwg initiated cr
389520,NCAQ,3,NCAQ:3,user use rsa access en network foreign country gbp information services guidelines international travel section j require traveler uninstall rsa token electronic device prior travel individual contact information services prior travel ensure appropriate action outline gbp require allow need business function information services disabled rsa access investigation conduct confirm no abnormal behavior anomaly find no action require not reportable cfr swp csw individual coach write distribute recommunicate expectation
393223,NCAQ,3,NCAQ:3,r ai incorrect drawing use provide field direction perform wo craft identify wire connect ms vb limit switch assembly however cable termination instruction cti identify wire determ upon research determine ewd drawing use provide field direction cti determ exist wire ewd primarily provide functionality circuit not necessarily show complete configuration terminate spare wire connection wiring diagram correct configuration control draw use discuss craft craft supervisor eoc cpm war room process ecrb fcr design change
385254,NCAQ,4,NCAQ:4,flocculator poly pump rate not enough maintain turbidity poly chemical addition rate not enough maintain turbidity low enough operation flocculator either due clogged tubing need rate adjustment current rate come tubing drop per second less necessary cause high turbidity spike trip flocculator challenge potable water volume available backwashe start flocculator minute dumping outlet turbidity stable near ntu flocculator poly pump pwc p polyelectrolyte feed pump reference aed
394487,NCAQ,4,NCAQ:4,qa vacuum suction hose inlet opening not bag tape qa vacuum cleaner stage room tg not meet control requirement ppm vacuum cleaner fan blower control mid morning quality auditor notice two vacuum cleaner contamination sticker stage room tg elevation one vacuum no bag tape open end attached suction hose contrary ppm vacuum no suction hose suction port tape quality auditor notify health physics hp technician go take care not bag tape contaminated vacuum suction hose could allow undesired result contamination escape vacuum requirement ppm rev step c c e attachment step e page attachment rd bullet bottom page require cover suction port vacuum vacuum attachment bag tape factual basis approximately hour contaminated vacuum attach suction hose find open end hose uncover not bag tape contrary ppm see photo edms insight quality auditor return room later morning verify vacuum suction hose inlet end opening cover tape see photo edms quality identify uncovered suction hose inlet end open different contaminated vacuum near condenser initiate ar cr qa noncompliance ppm vacuum contact chemistry rad services manager quality recommend route radiation protection per rmc supervisor vacuum suction hose inlet opening tape no action require
399959,NCAQ,4,NCAQ:4,inaccurate cancellation info ar cr wo wo tube clamp downstream cond va missing take cancel status portal j wo associate comp na ar cr cancellation justification provide approve tube clamp fix per clarification subsequently provide mechanical maintenance ar cr issue actually correct part wo miss tubing clamp tube downstream rfw va associate comp na ar cr unit coordinator indicate cancellation justification note wo lock could not correct ar cr initiate provide administrative bridge e mail chain attach edms ar cr
392964,CAQ,B,CAQ:B,swp sec procedure violation hu error green badge driver conduct delivery exit run vehicle enter building pa security personnel hand respond vehicle retrieve driver vehicle turn individual escort offsite security supervision notify cr generated cause vendor fail comply spip sec section h leave vehicle unattende run inside protected area pa part enter pa instruction give nuclear security officer per spip sec section u auconfirm driver understand requirement remove key vehicle unattende protected area au action conduct event driver fail adhere requirement additionally driver ask not adhere requirement state first delivery onsite inside pa go bldg get direction park delivery driver also state common practice company leave vehicle idle revert old routine ca review complete within cap requirement no action require
395320,NCAQ,2,NCAQ:2,injury result high anticipate residual press dissasembly deh va residual pressure release result injury require offsite medical treatment contacted occ occ health shift manager
384655,NCAQ,4,NCAQ:4,security xd need maintenance security xd computer screen inoperable need maintenance contact detail security supervision notify cr wr initiate equipment take service
391504,CAQ,C,CAQ:C,recieve j noble gas rad alert recieve j noble gas rad alert cms risa alarm e look back history enw cg x show slow rise activity fast rise start not corresponding cms risb no perceptable change indentified leakage unidentified leakage rrc pa b seal parameter containment pressure temperature note chemisty request take sample conatinment crs inform write ar follow arp informed crs request chemistry sample edna trend attach edms monitoring continue chemistry report containment sample noble gas activity less minimum detectable
385653,CAQ,D,CAQ:D,received fcp fire alarm received fcp fire alarm sys wet pipe tg bldg ao rfw heater bay alarm not reset ops report no evidence smoke fire water flow notify crs tour conduct camera due elevated dose rate
384534,NCAQ,3,NCAQ:3,draw configuration fp v documentation issue ar cr identify discrepancy cvi instal cwph valve fp v cvi call piece pipe pipe cap come valve pipe plug instal directly valve instead per design specification b plug acceptable interchange pipe cap therefore cvi need revise identify pipe plug instal instead pipe pipe cap also contract break currently show cvi contract contract incorrectly label remove drawing mec dwg also not show instal pipe plug need update concur cvi recommend assignment ar desdftm revise cvi wrote cr discussed design lead
390138,NCAQ,4,NCAQ:4,rw elevator not work rw elevator indicate elevation not respond command reset logic fix issue trending cr dispatch eo reset logic work rw
386609,NCAQ,4,NCAQ:4,label psr v sr v lay bottom sr observe work cms sr note epn label psr v sr v lay bottom sr label need reapplie appropriate valve initiate cr inform crsr psr v sr v
401312,NCAQ,3,NCAQ:3,hco v w not find sop lu hco v w tag esom no restoration position procedure write cr
392727,NCAQ,3,NCAQ:3,new procedure need temporary pc outage outage operation request install additional pc work station mcr support additional work load previously use ar eval temporary modificiation process rather temporary mod outage procedure direct installation removal temporary pc satisfy requirement swp cm discuss engineering ops aom initiate cr
400859,NCAQ,4,NCAQ:4,tcc instal ar cr describe ar cr temporary configuration change tcc camlock cap instal downstream dw v compensatory measure leakby tcc evaluate per swp cm prior installation appear tcc likely non intrusive compensatory measure nicm initiate ar cr initiate ar eval per swp cm tchg per des
395389,NCAQ,4,NCAQ:4,poor lug insulation control power x former ms ra electrician set perform insulation testing control wiring ms mod notice one vendor provide wire land x control power transformer deficient insulation lug lug appear electrically sound factory insulation crimp barrel look slide barrel prior crimp activity factory take picture land wiring write cr wrms ra tg
387643,NCAQ,4,NCAQ:4,main gen monitor tg id paper chart recorder main generator condition monitor paper tg id please refill notified smgt write cr tb w
394753,CAQ,D,CAQ:D,ms vc slow closure time per slow close test performance ppm per wo ms vc slow closed per section closure distance sat per hover slow close time second per step procedure direct adjustment per section time outside band second procedure allow adjustment additional test mcr system engineer informed
390032,CAQ,D,CAQ:D,arm ris radiation level spike performance csp inst h arm ris local meter observe mr hr drop back mr hr review arm rr mcr recorder show spiking correspond similar level informed crs ro hp check reading
393100,CAQ,D,CAQ:D,dg lube oil dg engine inch full mark hour run cr create per sop dg lubeoil step create work request fill dg cr create document low level no action plant sump level check post shutdown indicate inch full mark dg room
393937,CAQ,D,CAQ:D,md v license renewal exam show erosion damage perform wo license renewal inspection md v associate piping find vt exam identify erosion damage localized corrosion could impact intended function valve valve replace wot restore full qualification valve therefore no functionality determination action require inspection require commitment no chemistry program effectiveness aging management program no action require cr recommend trend cr chemistry effectiveness amp trend talk immediate supervisor discuss result visual inspection initiate cr g
399714,NCAQ,3,NCAQ:3,challenge meeting crd pa maintenance not hold require wci line work control process work categorize high risk challenge meeting complete end week not complete high risk single point vulnerability spv work perform ww crd pa maintenance challenge meeting not complete week reason new pump crd pa replacement not receive end week prevent walkdown complete walkdowns require challenge meeting hold hold remove per ppm integrated risk management challenge meeting complete week pump crd pa replacement receive sign high risk work plan upload recommend cr assign either reactor major maintenance late identification part supply chain late arrival pump
402290,CAQ,D,CAQ:D,fp v packing leak fp v drop per minute packing leak wrote cr informed crs
384756,NCAQ,3,NCAQ:3,datum access desktop sap bi system data access desktop experience failure approximately system server cms application service shut experience multiple communication failure warning server reboot application not continue stay run recommend ncaq itmgmt
388508,CAQ,B,CAQ:B,portable medium maintenance cabinet find unlocked portable media maintenance cabinet find unlocked cabinet use hold medium service maintenance cabinet locked room not access since find unlocked not reportable event cfr notify cyber security program manager secured cabinet ran report validate delegated custodian access area since leave unattende disqualify delegate custodian leave cabinet open please assign cat c itmgmt
401761,NCAQ,4,NCAQ:4,cas cc oil p high normal follow auto start cas cc find cas dpic read normally reading leass max spec log log date show one week reading trend per day informed mcr initate ar
399258,NCAQ,4,NCAQ:4,piece mte suspend r fluke true rms multimeters model passed closeout calibrations suspend r not use since calibrate no plant impact see list calcode description model associate def no action required none trending purpose
383967,CAQ,C,CAQ:C,wo returned instruction not match componen wo returned instruction not match component field not note prior perform work style model field one lock ehos hpcs ehoc dg need label plant status control work instruction need check revise dg provide picture planning engineer send vendor info planning need walkdown dg verify style model instal dg wo list cross referrence
395684,CAQ,C,CAQ:C,lose information weld record dg folloee acceptance final visual weld wo weld record tablet freeze supervisor force check package information welder sign filler material information qc signature lose speak inspector reperforme sign complete task supervisor sign nightshift welder go time generate cr documentation data glance issue
392690,NCAQ,4,NCAQ:4,cw cta high level cw cta distribution plenum high spc current level per ppm ops log high spec please schedule deck cleaning cw cta informed mcrcw cta
389037,NCAQ,3,NCAQ:3,sop computer ops enhancement add section sop computer ops set control rod operability status auto scram timer reflect slow inoperable control rod create new section title set control rod operability status ast copy paste section tsp crd c new section sop computer ops renumber appropriate see edms file email discussion copy section tsp crd c discuss ops supervisor sne
385000,NCAQ,3,NCAQ:3,ca key miss rwcr iaw key ca key rwcr key locker not not appear check informed sss generate ar
393772,NCAQ,4,NCAQ:4,fo bd fail reclose ground isolation investigation sl ground open fo bd fo pa attempt reset ground didi not reset attempt reclose would not reclose continue ground isolation sl not find source write cr fo bd not close informed occ emergent issue unsucessful ground search
400745,NCAQ,4,NCAQ:4,tdas terminal server administrative password not work unit work correctly fulfill function no longer able change administrative password cyber pm need adjust suggest send cyber security trend notify cyber security
390471,NCAQ,4,NCAQ:4,basic rigging challenge practical failures individual fail meet evaulation criterion basic rigging challenge practical no remediation plan provide due design evaluation notify appropriate supervisor recommend cr trend ar trnmt
387003,NCAQ,4,NCAQ:4,tb hvac hi ps turbine bldg toa intake become clog ice cause hvac unit run high negative pressure may cause trip loss toa fna request evaluate ice knock prevent damage tb hvac system inform mcr initiate cr wr
399032,NCAQ,3,NCAQ:3,icp met need enhance performance icp met multiple point within procedure find need enhancement include editorial issue change work perform notified supervision write cr
386175,NCAQ,3,NCAQ:3,nrc e bu swa aux unit occlude fp piping nrc resident inform mcr e bu swa aux unit partially block fp piping reference fp v location small portion light block no immediate concern functionality light light adjust away pipe informed sm fire marshal
392408,CAQ,C,CAQ:C,unusual indication exhibit irm deth irm deth indication not consistant indication functional irm flux indication steady please see image attach edms note manipulation irm rmsd cause indication settle back stable value suspect irm deth may degrade need repalcement write cr informed supervision
386691,NCAQ,4,NCAQ:4,xd require maintenance sec xd require maintenance contact x information security supervision notify xd place service ic supervisor notify coordinate work
386923,NCAQ,4,NCAQ:4,contract tech rep discussion vendor contract tech rep ask software vendor version software contract finalize coaching receive no action need ncaq trending
394870,NCAQ,4,NCAQ:4,relamp overhead lighting bluedot please relamp follow bluedot flourescent light condensor bay sw corner dg west notify supervisor sw condensor bay dg w
388630,NCAQ,3,NCAQ:3,unable validate issue badge attempt validate active badge cas contractor cas operator automatically log work station aim system cas operator restart work station attempt task work station experience result access authorization restart iebs ensure badge table correct issue new badge cas operator experience result no issue badge experience issue today contacted security services manager computer engineering aim system please assign org aim system cas
400201,NCAQ,3,NCAQ:3,sop cw lu need update valve cbd v cbd v sop cw lu need update valve cbd v cbd v cbd v reference wo ec c cbd v currently hang configuration control epn cbd v design status portal j mel cbd v list current revision sop cw lu rev page rev bar beside valve cbd v still list design status panel
386570,NCAQ,4,NCAQ:4,dead bird find protect area fence line dead raven security fence line pa consult erp disposal cr generate erp consult disposal bird remove no action necessary
397278,NCAQ,3,NCAQ:3,trend license change document quality follow cr generate past couple year identify number minor document quality relate issue license document change notice ldcn license amendment request e g form not compile correctly box not check poc number not include copy ldcn not load edms properly etc comprehensive evaluation procedure practice complete ensure right level rigor apply preparation processing document ensure compliance applicable change process reference crs document thumb communicated concern licensing staff instituted staff review procedural requirement department staff meeting
388608,NCAQ,4,NCAQ:4,ring misplaced location not know catid catid filter assembly fdr fu replacement filter unit require filter assembly ring supply filter assembly catid part job walkdown prior removal wd hold verify filter contain ring attach filter prep stage plant pre assembly replacement tubesheet filter rw identify ring could locate bag supply meet mr demand oppose originally account contacted warehouse look two additional ring however not locate original storage location no impact instal plant equipment cr information regard ring reason could not account contacted procurement create separate catid mr procurement ring stand alone item generate cr information not know potential misplacement litem go astray occur
398047,NCAQ,3,NCAQ:3,poorly write thumb anonymous cr detailed description thumb article poorly write leave question takeaway manager operations focus meeting review provide input commication several phone call ask clarification thumb produce no additional information discuss supervisor initiate cr discuss cr erp manager base injury evaluation no discrete activity tie injury therefore discussion auwhat differentlyau limit write
385255,CAQ,D,CAQ:D,dg vm dg not perform dg maint window dg vm dg not perform dg maint window due old new meter not dimension wo need plan reschedule see edms picture dimension old new meter mount dimension conduit placement different dip switch setting also different high current light come different value data sheet factory set value not adjustable pm wo cwo need stay existie meter not remove affect prior note thes issue wo return planning rescheduling general notes not planning issue cat would order planner correct cat id need evaluate engineering vendor change specific meter cat id list bom instal prior work take place order list bom unbeknownst us manufacturer change detail particular model since not like like engineering change require installation
391874,NCAQ,3,NCAQ:3,sop crd hcu section procedure change step h ausnoop check crd v hcuau standalone step snoop check crd v hcu always perform not part conditional step informed supervision
395734,NCAQ,4,NCAQ:4,e tr n e emergency transfer power alarm fail acuate perform testing e tr n contol power transfer switch alarm e fail come alkarm main control room condition document wr cancel wr state test satisfactory complete wr fail test repeat failure recommend investigation wr cr
398113,NCAQ,3,NCAQ:3,ams could not locate delivery ic per wo ams hp eq c deliver ic calibration however ams currently not service plant could not locate various location rp store possible hp eq c remove service dispose recent mass exodus unrepairable amss inclusion work order one legacy nature case please remove ams inventory prevent future confusion wasting precious rp time search ams not exist performed seach various location around plant notify rp supervision ams could not locate
394728,NCAQ,3,NCAQ:3,stand effectiveness anonymous cr detailed description minute discussion not station stand far mandatory stand safety relate one schedule relate clearance order stand life death give amount weight rework stand schedule equal important convey gravity situation station truly focus safety would halt work outage something serious danger tag breaker find wrong position discover time money death forever itaos time columbia stand principle change actually value
402379,CAQ,C,CAQ:C,aed mec documentation issue legacy documentation issue show og lcv b normally closed associate solenoid valve og spvb de energized state inlet port close base field walkdown local indication light og lcvb show panel e cp n p indicate valve closed however field og spvb seem energize base top solenoid warm would seem indicate drawing update need correct configuration og lcvb og spvb align plant prior perform document update recommend verify control logic show og lcva og lcvb control loop update drawing accordingly performed walkdown panel e cp n p og spvb discuss aov engineer minor modification supervisor
390284,NCAQ,4,NCAQ:4,cwph east exterior vac outlet cover break cover cwph east exterior vac outlet south p door b break moisture intrude vac outlet intend protect cover see photo attach edms ar cr
392585,CAQ,C,CAQ:C,environmental protection plan non conformance identified environmental regulatory programs erp find notification propose change columbia generating station national pollutant discharge elimination system npdes permit no wa not submit nuclear regulatory commission nrc require requirement columbia generating station environmental protection plan epp section report relate npdes permit state certification discuss erp manager licensing manager
402437,NCAQ,3,NCAQ:3,nrc identified sop hvac cr stby still contain opdrv procedure sop hvac cr stby still contain reference opdrv pl section referenced technical specification no longer refer opdrv mode applicability recommend opsproc revise procedure notified ops procedure writer initiate cr
386931,CAQ,D,CAQ:D,tea temporary sample cart low flow tea temporary sample cart not achieve desire flow rate slpm per procedure b able achieve slpm bypass vale closed sample line fully open specialist supervisor inform low flow rate sample cart attribute sample nozzle need cleaning wo already plan cleaning perform high flow rate achieve ar note sample flow trend attribute low flow smoke contaminant recent fire low flow sample cart still issue not connect plant ref cr blower muffler look possible muffler may internal resistance due smoke contaminant inspect clean replace additionally sample hose cart inspect buildup clean replace need
400922,NCAQ,3,NCAQ:3,mid cycle performance gap wm pre outage preparation challenge outage readiness related objective wm station leader demonstrate accountability teamwork need work management support station prioritization work selection scope stability adherence publish schedule ar cr problem statement pre outage preparation strategy not align challenge outage readiness prior r scope addition material request weekly resource availability week auno fly zoneau not appropriately control andor utilize r pre outage window result decreased readiness poor outage schedule adherence vertical slice ineffectiveness inadequate application resource qualification look ahead tool contribute outcome informed leadership team initiate cr recommend assignment pso
390040,NCAQ,3,NCAQ:3,unexpected reboot pdis cpu data approx pdis cpu data unexpectedly reboot system not fully function system provide edna gds datum ppc train currently tdas primary operations not affect however tdas go gds would unavailable even switch ppc primary not reportable condition system reboot restore functionality please assign computer engineering investigation vendor notified sm cyber security generate wr reboot server restore functionality
399484,CAQ,D,CAQ:D,met tower temperature element find tolerance cal code find tolerance instal met tower met tea ft level remove met tower delta temperature element ft level tolerance lcs applicible past functionality per lcs write cr cr document cal temperature element use met tower currently not instal therefore not impact current functionality past functionality not assess lcs require ssc unlike past operability ts ssc
397264,NCAQ,4,NCAQ:4,high risk challenge meeting not pass high risk challenge meeting hold balance shot ms dtc w not pass cr write trend purpose meeting reschedule incorporate feedback plan
399873,NCAQ,4,NCAQ:4,p annunciator fault p annunciator fault card cause smoke release likely cleared fc fuse power supply since btm half annunciator panel dark card rev e top nc bottom no see edms pic suspect fuse enter abn ann establish temp log coordinate wwm resolve issue annunciatio restore replace card fuse see associate wr detail card rev e
402477,NCAQ,4,NCAQ:4,e bu r fail annual inspection e bu r fail annual inspection light not hour discharge test posted fpsi lantern fixture location notify supervisor initiate crhpcs pump room n non essential lighting
395024,NCAQ,4,NCAQ:4,loss cas plant experience loss control air pressure cas air compressor tag sa c temporary air compressor cwph source air ops arrive temporary air compressor find unload mode otherwise run normally coincidentally temporary air compressor refuel facilities ops restore compressor unload cas air header pressure restore
390453,NCAQ,3,NCAQ:3,two badge photo incorrect lenel computer security officer identify two incorrect badge photo lenel computer investigation go correct photo restore analyst notified sec serv mgr security supervision complete cr
399443,CAQ,C,CAQ:C,qa scaffold inadequate floor protection scaffold no rubber floor protection degraded duct tape protect credit flood barrier floor coating scaffold location inspect blue rubber mat scaffold component coated floor protection maintenance indicate scaffolder correct condition week ppm section state auprotect floor erect disassembling scaffolding appropriate use protective floor covering floor paint coating may credit flood barrier describe ppm au generate ar cr care take not damage flood barrier coating generate barrier impairment extract duct tape adhered floor coating issue identify qa plant walkdown see edms associated picture per mechanical maintenance supervisor scaffold condition correct
397030,NCAQ,4,NCAQ:4,small leak ceiling rb rb hp identify small amount contaminated water k floor rb come upon investigation find water drop come ceiling concrete leakage one drop every minute not quantify exactly water fall rb k no sign water ground accessible area area leakage also include rwcu hx room no entry make notify sss hp source rb rb k ceiling mark contaminated area tape investigate rwcu hx room via camera find standing water floor appear come sr source could not exactly identify due installed lead shielding catch instal tygon route bucket
400370,NCAQ,3,NCAQ:3,esom preventing operator round value input perform ops round esom software ipad prevent input value two log scw demineralizer service scw filter service log uploaded value attempt input via software desktop computer software would not accept value input field log information add note value space leave blank informed supervision write cr esoms software need help correct
401745,NCAQ,4,NCAQ:4,lits show intermittent fault lits hpcs fuel oil storage tank intermittently display red fault light addition observe display reading change back second please investigate notified smgt write cr lits not calibrate cal check since per pm suppose loop cal every year last schedule calibration wo cancel per ar hpcs fuel oil storage tank room
383627,CAQ,D,CAQ:D,fp b cover handle east crack screw sheer fp b cover handle east crack screw sheer cover still intact not effect cover battery find perform wo
393360,NCAQ,3,NCAQ:3,esp bb load test interupte due laptop shut laptop use run vote software support esp bb w run battery not power cord instal battery run power cause test interupte electrical supervision inform occ inform eoc informed
401034,NCAQ,3,NCAQ:3,model work order update performance osp sw ist q wo expect control room log entry not make additionally wo not go h ops follow completion task generate model wo new first accomplishment task model wo need update cause task route h ops generate correct control room log entry model wo outstanding active work order upfated verify flagged h ops surveillance type sv control room comm set future work order pmrq go h ops make log entry esoms no additional acton require
384883,NCAQ,3,NCAQ:3,ht htp fp craft unable start wo due no support task assign local clearance soil excavation soil sampling insulation removal etc per history locate pmrq craft advise supervision wwm psro planning return wo return status ht htp fp locate tg circuit f f locate transformer yard per drawne aed elec e
391709,NCAQ,4,NCAQ:4,service air header rwcu deminaos not depressurize near end rwcu dmb backwash section air pressure read sa pi not decrease sa v andor sa f appear plug air not depressurize filter normal rate drain valve sa v open two turn iaw sop rwcu demin step become frequent problem backwash cleanup demin inform shift supervision
388158,NCAQ,3,NCAQ:3,reinforcement chemistry fundamentals standards recent independent evaluation note reinforcement chemistry fundamental standard need improve performance cr initiate create action drive performance improvement recommend disposition ncaq severity ar chem
388632,NCAQ,3,NCAQ:3,secured document open search thecurrent secured document open search thecurrent immediate action ai know location limited access file update ensure document would not show search notified analyst supervisor work ensure location unique permission identify lock file not available search identify fiile open time file available search provide list department identify file open
387328,NCAQ,4,NCAQ:4,tmu pc pack leak tmu pc start part wr investigation pedestal quickly fill water investigation reveal significant packing leakage come shaft seal pedestal find plug eventually clear pedestal drain however pump secure lube water flow never stop pump packing leakage decrease significantly still great pack leakage operating pump see edms picture video also ar cr informed supervision write ar wr tmu pumphouse
392116,CAQ,C,CAQ:C,e correction e say ht hfx fp lt tk say pwc lt
392932,NCAQ,3,NCAQ:3,sop cond shutdown need revision cond drain op cond shutdown revise follow r lesson learn follow system drain ar procedure still reference precaution remove late revision procedure pg note unclear intentional level indicator still allow use precaution inadvertently delete level indicator not suppose use procedure not provide alternate method level indication low hotwell level also strike indicate may want delete entire step write cr
401129,CAQ,C,CAQ:C,llrt test rhr va rhr vb not compliance r appendix j post outage report development identify llrt test rhr va rhr vb not compliance ansi ans containment system leakage requirement specifically section direction testing state reverse direction test perform part component serve containment barrier bonnet packing shall challenge test additional test llrt rhr va rhr vb serve inboard primary containment isolation valve pcivaos require testing reverse direction due absence boundary block valve penetration xa xb design valve model consist au gate flex wedge therefore application llrt test pressure non accident direction may may not challenge packing gland llrt test current llrt test result well within assign admin value sccm record leakage value sccm combined test rhr va rhr va ref wo sccm combined test rhr vb rhr vb ref wo research indicate pack barrier rhr va rhr vb challenge satisfactory performance recent primary containment integrated leak rate test ilrt conduct per surveillance tsp cont c wo june historical review indicate no complete repack activity implement either rhr va rhr vb also review motor operator diagnostic datum indicate acceptable packing load currently exist pcivaos review eoc identify three additional inboard pcivaos similar configuration rcic v penetration x rcic turbine exhaust suppression pool rcc v penetration x rcc drywell supply fpc v penetration x suppression pool cleanup return search asset suite not identify current packing leak pcivaos also review motor operator diagnostic datum indicate acceptable packing load exist pcivaos additionally list pcivaos eq pm requirement conduct full pm per ppm lubrication inspection limitorque movaos minimum year basis section provide detailed instruction inspection pack gland proper function address note leakage condition recent r refuel outage type b c llrt result per wo derive minimum pathway total summation sccm ref cr primary containment operability limit la sccm therefore reasonable conclude consider subject pcivaos leak tightness available overall leakage margin primary containment remain capable perform design function notified cr sm supervisionrb l
391788,NCAQ,4,NCAQ:4,bre ups not function design ups bre find spec perform maintenance not affect normal operation notified security recommend close cross referenced wr repair bre
390318,NCAQ,4,NCAQ:4,pw leak pw leak notice security north cw ctb leak isolate pwc v pwc v pwc v would lkely isolation closer leak unable locate due water snow ground leak isolate water bldg cwph kootenai klickitat bldgs among minor bldgs isolated leak call facility assist informed chemistry halogenation affect pw restore cwph outside cwph
398379,NCAQ,4,NCAQ:4,e rly find time voltage check tolerance calibration e rly per ppm wo find time voltage check tolerance find time second tolerance second find test tolerance notified psro supervisor adjust relay per ppm time voltage check leave time second leave testing complete sat tolerance
387787,NCAQ,3,NCAQ:3,heat sink nrc revision dbd triennial heat sink inspection nrc provide observation regard dbd design basis document standby service water specifically page contain quote nrc response dispute non cite violation station consider revise dbd include technical basis support quote discuss inspection team compliance supervisor
388071,CAQ,C,CAQ:C,benton county dial inop call benton county state thet dial circuit inop create ticket carrier frontier osnagtnw
386933,NCAQ,4,NCAQ:4,late entry esom maintenance week electrician ask work hour overtime shift hour enter esom no violation occur hour correct update esom correct hour
401531,CAQ,D,CAQ:D,mte reject calcode mitutoyo dial indicator model find oot rejeccted broken beyond repair efin eval pmt perform maintenance use mte pmt satisfactory equipment no issue identify three piece equipment mte use def write no plant impact no action require none trending purpose
394138,CAQ,D,CAQ:D,dg rly dg k lug need repace performance note lug subject relay terminal k bent twist beyond allowance ppm appear functional replace notified supervsor
390256,NCAQ,3,NCAQ:3,no pm initiate new hcv tt hcv ti hcv tt hcv ti instal ec no ar sms generate determine planned maintenance need perform new instrumentation consequently new procedure work order not generate reserved calibration new instrument initiate cr administrative issue ar sms generate maintenance procedures generate pm ar assign group maintenance procedures
398178,CAQ,C,CAQ:C,isp lpcs rhr incorrect lcs allowable value isp lpcs rhr perform cft cc rhr pisa lpcs pis instrument lcs require function rcs interface valve leakage per lcs lcs table require rhr pisa trip le lpcs pis trip le isp lpcs rhr incorrectly identify allowable value lt rhr pis step lt lpcs pis step allowable value lcs table correctly implement isp rhr division instrument rhr pisb rhr pisc isp lpcs rhr need update reflect requirement lcs table verified rhr pisa lpcs pis trip within requirement table last performance isp lpcs rhr wo extend ar discuss issue engineering licensing prior make change van alyne
389356,NCAQ,4,NCAQ:4,steam leak tg htr bay nw corner large steam leak plume ft direction b near vicinity nw condensor vacuum breaker exact source unknown visible camera tg notified supervisor tg b
399922,NCAQ,4,NCAQ:4,camera cleaning camera need clean inside pa cctv cctv cctv cctv ptz cas generate list notify supervision cr wr generatedcamera locate inside pa
391759,NCAQ,4,NCAQ:4,tk filter basket need change tk filter basket need change excessive oil leakage strainer basket housing issue already document w r cancel h appr oil leakage get bad since originally write september informed mcrto tk tg e
399918,NCAQ,3,NCAQ:3,unable complete csp inst per ops instruction performance csp inst offgas post treatment source check og risa not perform per sm crs instruction source check require surveillance requirement meter declare inop rfo sampling require supervision inform remainder csp inst complete csp inst not complete og risa sm direction reason not allow performance csp inst failure og risb manner cause trip csp inst may cause trip og risa og risa b trip would close og v result rise mt backpressure og risb repair wr wo csp inst complete og risa b declare functional operate crewaos discretion no action require
387856,NCAQ,4,NCAQ:4,outdoor gfi outlet sw pond b keep tripping outdoor gfi protect ac outlet sw pond b keep tripping cold weather ops water mixer require pond freeze protection plug outlet need determine cause problem outlet need replace heavy duty extension cord need replace mixer need replace combination everything sw pond b gfi protect outlet
391943,CAQ,C,CAQ:C,rx bldg ultraviolet detector trouble alarm fcp drop rx bldg ultraviolet trouble alarm come no fire weld activity present alarm high contamination area rx bldg alara consideration alarm not reset issue document previously cr write cr informed crs fp uvdb trouble alarm come non essential fire detection equipment entry hra c zone require reset not reset alarm
395420,NCAQ,3,NCAQ:3,heater bay wifi repeater portable phone remove prepare cond lcvb ao diagnostic testing discover wifi repeater portable cell phone remove limit communication severly two phone heater bay neither near work area task good communication essential especially job local clearance tech seperate distance need clearly comminicate valve manipulation recommend task remove repeater last work perform rely form communication notified supervisor initiate crheater bay
391830,NCAQ,3,NCAQ:3,ppm fp suppression system valve alignment update fire protection valve fp v co normally lock open add ppm fire suppression system valve alignment fire protection valves fp v c fp v c fp v c correct c co update align ppm draw assignment route maintenance procedure writers procedure sponsor administrative issue not affect fp co suppression system intiiated cr create action incorporate ppm rev
388673,NCAQ,3,NCAQ:3,breaker rating not agree drawing print ewde show main breaker e lpba rating amp field observation determine instal breaker rating amp breaker fail not open refer ar replace type breaker instal also obsolete recommend assignment design engineering determine breaker rating actually require replacement breaker purchase instal
390043,NCAQ,4,NCAQ:4,plant public enouncement audible simulator plant public announcement cross talk onto simulator public announcement speaker pa system otherwise operate design simulator transfer mode normal mode notify ep simulator staff recommend close wr simulator
385732,CAQ,D,CAQ:D,c ocb low air pressure c ocb loss air pressure receive ops report accumulator pressure slow compressor not run normal pressure psig ops report compressor sound like try start minute later compressor start restore pressure wr writtentransformer yard
391194,NCAQ,3,NCAQ:3,request editorial change sop lo ops step ppi ppm sop lo ops state hose oil addition run float valve compartment lube oil conditioner loc float valve compartment correct location however descriptive aid parenthesis say aunorthwest compartmentau float valve compartment southeast corner northwest compartment precipitation compartment multiple screen would inhibit place hose please edit step read ausoutheast compartmentau see edms
400687,NCAQ,3,NCAQ:3,ilc remediation plan not document line involvement review ilc remediation package five remediation plan approve operations training supervision no remediation plan approval document operations not accordance tdi state auline management must involve remediation plan development au recommend form operations training performance deficiency analysis remediation update state operations supervisor approval signature line currently state ausupervisorau identify initial license class focused self assessment discuss operations training management
399534,NCAQ,3,NCAQ:3,rll sop entry wetwell change change sop entry wetwell specify caution tags rather danger tags wet well spray valve see edms detail justification initiate cr
