AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
389820,NCAQ,3,NCAQ:3,dbai sa ai special lifting device procedure revision review load handling program compliance nureg support design basis assurance self assessment dbai follow enhancement minor gap recommend suggest assignment maintenance correct ppm order match section n verbiage sugg maintenance add min requirement required inspection post test validate ansi provision properly follow specially testing critical area load bearing member section h ppm test record must retain readily available suggest maintenance determine load handling procedure revise add provision see edms additional detail discuss issue supervisor self assessment team lead initiate cr
384568,NCAQ,4,NCAQ:4,replace tag ms vc find identification tag break surveillance unable read need replace quickly identify test isolation valve lock hi rad area write ar wr per form ao c labyrinth behind lock hi rad door
393248,NCAQ,3,NCAQ:3,msiv stroking delay due different lock steam tunnel msiv stroking delay due steam tunnel gate lock different key padlock regular gate lock add approximately minute locate correct additional key open gate recommend not use extra lock not necessary informed supervisor generate ar ops manager issue cr track work delay add r close per direction
388705,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear informed crs
385888,NCAQ,3,NCAQ:3,bench overhang boot gripper build bring champs attention icy winter condition way build not bench safely doff shoe gripper slip trip fall many safety hazard cause serious injury not mitigate correctly bench possible construction overhang promote safely doffing shoe gripper travel whether contractor security quality someone grab lunch write cr add champs backlog maintain tracking bring next en safety committee hazard meetingbuilde
394827,CAQ,D,CAQ:D,ms vpi lvdta b ffailed calibration performance isp ms b ms vpi lvdta would not calibrate values needed ms vpi lvdtb not bring alarm hp srv open indicate green light srv open panel due temp mod last cycle lvdt issue temp mod put place talked supervision replaced vpi lvdts calibrate sat wot ms vpi lvdtb wot ms vpi lvdta
390148,CAQ,D,CAQ:D,intermittent fail alarm rad air monitoring unit tsc emergency plan rad air monitering unit tsc intermittent fail light tsc cp rad effluent rad monitor tsc use emergency intermittent fail light iodine channel tsc risb ep drill talk hp supervisor create work requesttsc risb
401142,NCAQ,3,NCAQ:3,procedure revision need step close disconnect need end procedure bring relatively new procedure line version align pcsc informed supervision
395535,NCAQ,4,NCAQ:4,r msiv packing consolidation miss opportunity pack perform optimally must consolidate outage retorque wo good need perform every outage expand take advantage stroke performne outage consolidate msiv pack minimize eliminate future packing leak coordinate resource schedule write cr capture
391417,CAQ,D,CAQ:D,edr v not indicate close gds valve stroke timing year vpi per osp edr ist q work order edr v not indicate closed gds close per surveillance red green position lamp operate properly valve normal stroke time satifactory local inspection verified problem not due service tdas mux tdas mux service signal associate tdas mux x
389979,NCAQ,3,NCAQ:3,qa high risk plan timeliness content issues qa multiple high risk plan hrp approval station not timely review content issue effect risk management several hrp last two month approve week implementation one hrp identify incorrect plant impact one hrp miss risk mitigation action package timely risk evaluation challenging approval ensure adequate evaluation oversight risk process overall reduction risk implement require station activity see edms detailed description identify deficiency maintenance programs audit au mn informed quality pso maintenance recommend assignment pso
398393,NCAQ,4,NCAQ:4,yakima building lunchroom stoves ovens require replacement stoves ovens yakima building lunchroom require replacement due function poorly overall condition heating element stove top burner oven take unusually long time work discussed concern facilities manager
389111,CAQ,C,CAQ:C,crd ltc cover not tighten metal metal require performance isp crd x per wo step state cover tighten metal metal not follow see wo closure note cr issue document cr closure note series transmitter instal eq application rosemount specify torque requirement must meet maintain qualification transmitter informed supervision see attach e mail edms
389629,NCAQ,4,NCAQ:4,devonway observation system slow unresponsive use devonway observation system slow navigate create new observation perform search reporting host application vendor devonway notify issue vendor contact investigae issue identify issue address system run normally no action require
390934,CAQ,D,CAQ:D,r door top hinge degrade enter rcic room rx electrician notice submarine style door degrade top hinge potential safety issue top door hinge r not seem function design door could become unhinged altogether seriously injure someone even affect sensive plant equipment adjacent door door appear seal adequately closed write cr notify crs supervisor attach video generate wrr door
394334,NCAQ,4,NCAQ:4,extension cord plug together second observation set three extension cord find daisy chain together ao e along base mcr mcb currently provide power west hp access point heater bay tg pdu extension cord setup contrary ispm section notified hp desk offer information correct situation notify occ radiation protection manager occ shift outage manager operations support general manager en fire protection condition correct no action require
399647,NCAQ,3,NCAQ:3,laborer support not identify work order wo osp rb hvac q rx bldg emergency cooling schedule step ppm state request hp laborers hang catch rb ao j see attachment collect approximately drop min water uncapped drain bottom rra cc neither pm generate model wo surveillance contain support task laborer catch erect day surveillance perform notified hp laborer supervisor upcoming need notify scheduler psro wwm find prepare meeting new procedure issue supersede sop hvac rb test labor support add wo n model wo no furhter action require
389014,NCAQ,4,NCAQ:4,poor lighting rb c rhr pump room access rb c rhr pump room notice multiple light level room not dark dimly light initiated crrb rhr c pump room
400402,NCAQ,3,NCAQ:3,procedure enhancement lcs note page lcs say go page aand think write cr
394095,NCAQ,4,NCAQ:4,psr v difficult operate psr v difficult operate valve rwcu hx room locked high radiation contamination area valve multiple cr leakage difficulty operate recommend evaluate adjust valve packing valve replacement would reduce dose current condition take operation mrem dose operate notify production center document cr
387452,CAQ,C,CAQ:C,broken set screw rhr moa mag rotor inspection rhr moa discover set screw theat hold motor pinion gear tight break two piece informed occ add step work order remove screw replace recommend close trend set screw replace wo
385602,NCAQ,3,NCAQ:3,aed mec detail e not correct aed mec detail e provide detail small bore piping pass wall penetration swph b exist aed mec detail show two line pass penetration spare place sw spare place sw associate spare place sw pb actually three line pass wall penetration field third line not currently depict aed mec detail ps cu discharge line sw b system corrosion monitoring loop cvi iso see photo attach edms ar cr please update aed mec detail e necessary minor drawing issue absolutely no impact effect upon continue function operation qualification station ssc suggest noncaq resolution mechanical design drafting condition note field walkdown ar eval
401420,NCAQ,4,NCAQ:4,light rw light fixture south end hallway outside rw chemistry lab light control room informedlight fixture south end hallway outside chemistry lab
388144,NCAQ,4,NCAQ:4,dialing tmu pump house cause fire alarm dial tmu pump house plant phone line cause reception tmu pump house fcp fire alarm repeatable ops tmu pump house attempt call dial mcr receive fire alarm no fire smoke tmu pump house crs sm notify witness event fcp
388519,NCAQ,4,NCAQ:4,dept mgr approval not document fsa assign extension multiple assignment focused self assessment extend without document department manager approval require gbp asu upon self identification issue department manager brief non compliance procedure concur extension fsa planning remain track sucessful performance march no negative effect quality product due non compliance personnel involve coach lesson learn share entire department no action require recommend sl trend quality debriefed dept mgr obtain concurrence extension document concurrence assignment
398420,NCAQ,4,NCAQ:4,exa excessive oil leak perform round observe exa leak oil excessively nut screw assembly hold cover plate exhauster leak near v fresh oil pad place exa early shift six hour later half soak oil exa run time vapor extractor p dpis ho pictures attach informed crs write cr
398807,NCAQ,4,NCAQ:4,chemistry dose budget exceed august chemistry dose budget exceed august dose estimate mr goal mr chemistry department receive mr within establish estimate goal extra dose attribute loss hwc require extra sampling continue elevated dose rate hot sample sink evaluation sampling cross check activity hot sample sink progress reduce dose
395398,NCAQ,4,NCAQ:4,non en cgs cc certificate miss po external data non en cgs calibration report miss po number external certificate attach receive email regard calibration report documentation follow item intermech po item energy nw asset number itm wtp po not write page calibration report asset number itm wtp customer request ensl write purchase order number page calibration report asset number list email correct calibration report recommend assign ar calserv cat trend see edms correct copy corrected certificate package po page resent customer cc reveiwed po customer requirement entirety
390933,CAQ,C,CAQ:C,receive rpis dmm inop rdcs inop alarm receive rpis dmm inop hp alarm accompany rod drive control sys inop hp alarm reset rdcs per p drop arp rpis dmm inop hp rod drive control sys inop h p alarm clear rwm reinitialize per sop rwm start informed crs sm write cr wr
385057,NCAQ,4,NCAQ:4,r portable ladder storage rack location need repair thread stud seismic latch north bracket r portable ladder storage rack location fail fail attachment weld need repair need new thread stud weld exist bracket base reference aed stl photo attach edms ar cr deficiency id tag hang field include reference ar cr associated wr time no portable ladder store portable ladder storage location even ladder store would no qc concern no impact sensitive item important safety safety relate item vicinity
398272,CAQ,D,CAQ:D,og ayb read high see edmns trend normally h read generally indicate issue detector suggest cal verification confirm
402496,NCAQ,3,NCAQ:3,ec type eval apparently incorrect status administrative engineering instruction compliance issue per des following ec type eval appear incorrect status asset suite ar seeic ec eval r assigned status approved status beyond e closed status base upon exist asset suite milestone sign ar secomp ec eval r assigned status approved status beyond e closed status base upon exist asset suite milestone sign ar secomp ec eval r assigned status approved status beyond e closed status base upon exist asset suite milestone sign ar secomp ec eval r assigned status approved status beyond e closed status base upon exist asset suite milestone sign secomp ec eval r assigned status approved status beyond e closed status base upon exist asset suite milestone sign ar secomp ec eval r assigned status approved status beyond e closed status base upon exist asset suite milestone sign sensss ec eval r h appr status approved status beyond e closed status base upon exist asset suite milestone sign secomp ec eval r h appr status approved status beyond e closed status base upon exist asset suite milestone sign
393399,NCAQ,4,NCAQ:4,poor lighting heater bay heater bay radiation area contaminated area lighting poor nmany area not meet osha regulations many permanent bulb burn need replace permanent bulb burn add temporary lighting outage notified hp supervision notified safety initiate cr wr non essential lighting heater bay
392863,CAQ,D,CAQ:D,crd hcu trouble alarm due high water level receive rod accumulator trouble alarm hp crd hcu alarm due high water level drain per sop crd hcu clear alarm hcu accumulator list online replacement due multiple high water alarm wo piston seale per sop crd hcu perform due previous alarm notify crs shift manager submit cr wr document issue
389332,NCAQ,4,NCAQ:4,outlet no power cms sr room set test equipment wo no power two power outlet label ba c cms sr room outlet label ba c outside room door r rx contacted supervision direct write cr wr find outlet power aand run extension cord power test equipment continue surveillance rx
395558,NCAQ,3,NCAQ:3,edna trend real time plot keep crash real time plot require tsp rb b fan b file locate drive run minute crash error message edna trend application stop work get progressively bad course shift beginning shift plot would run minute crash seem crash within minute start plot notify sm edna corporate computer system run sta comp see note document edms unable recreate issue likely local pc issue network issue clear
385875,CAQ,D,CAQ:D,prm sr fail restart prm sr fail restart correctly follow manual shutdown restart prm sr per wo prm sr fail connect screen display unable connect socket try reconnect hang notified sys engineer vendor contact support write cr
391113,CAQ,D,CAQ:D,rx chloride swp che good practice sp anion sample analyze ppb swp che good practice value per table reactor water chloride le ppb primary chemistry action level value ge ppb next sample take within good practice guidance analyze ppb cl cond dmd backwashe precoate place service small increase chloride common follow new cfd precoat cr trend notified ops supervision write cr
386685,CAQ,D,CAQ:D,qa incorrect qar file number contract qa incorrect quality assurance record qar file index number use safety relate sr contract due data entry error include release associated amendment potential consequence difficult retrieve qar file use incorrect file indexing number see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services
393214,NCAQ,4,NCAQ:4,two employee otherss assigned dlr two employee last name dlr assign person not know occur employee not department neither employee enter rca time frame new dlr issue one employee restrict rca access ensure dlr
386392,CAQ,C,CAQ:C,need imd fp prv co need imd calibration fp prv co per wo initiated cr place engineering hold misse documentation not epn issue fp prv co
394458,CAQ,D,CAQ:D,sgt fna operate sgt fna low flow alarm transfer rps b normal power supply sgt fna find run sgt fna low flow alarm lock not normal response swap rps b back normal source low flow alarm clear sgt ehca place ptl reset logic system put standby lineup per sop sgt shutdown
398405,CAQ,D,CAQ:D,unanticipated dc fuel pump failure alarm start dg hour run unexpected alarm recieve drop dc fuel pump failure come operator verify pb pb operate mechanically tap dlo psb clear alarm cr wr write supervision notified
390865,NCAQ,4,NCAQ:4,bre door bre door require maintenance contact security detail security supervision notify initiate cr wr bre door
393543,NCAQ,4,NCAQ:4,tdas x not match rwcu ti pt tdas x not match rwcu ti pt indicate f low rwcu ti pt need investigate resolve issue ops use indication control rpv temperature alternate fpc assist crs sm inform
402598,NCAQ,3,NCAQ:3,epn danger tag not match equipment hang danger tag cw pc notice epn ground device esom not match epn equipment clearance call ground device e eq gb epn ground device e eq gd involved shift supervision shift manager approve hang tag notified smgt write cr ground device currently locate cw cb pc cubicle
383621,CAQ,D,CAQ:D,rcic pi root isolation valve leak seat rcic system maintenance window identify root isolation valve rcic pi leak seat deficiency evaluate cr not result condition would make rcic inoperable not correct maintenance window cr write track obdn condition write cr
397204,NCAQ,3,NCAQ:3,qa rpi not align site wide procedure qa rpi preparation submittal regulatory correspondence still contain outdated information no long align swp irp aucorporate nuclear safety review boardau cnsrb swp lic licensing document change process result inability comply administrative guidance state rpi approval certain regulatory correspondence see edms detailed description identify deficiency operations ts programs audit au op ts informed quality regulatory affairs operations recommend assignment regulatory affairs
398994,NCAQ,4,NCAQ:4,arc flash reduction safety focus r amtector mod sl personnel work downstream breaker arc flash incident energy prior mod cal cm cal cm significant reduction incident energy station personnel safety unfortunately rack breaker incident energy still cal cm sl high incident energy still nfpa e not address anything cal cm address blast concussion arc flash event safety first one current station focus technical review engineering need perform multiple switchgear throughout plant arc flash reduction see ar eval wrote cr ar eval
402836,CAQ,D,CAQ:D,e need update kv opds tripping scheme e need update kv opds tripping scheme see edms design authority explanation issue take care ar ca
388314,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c fp disc ccl closed no closure mechanism co currently exist generate wr cr
393418,CAQ,D,CAQ:D,annunciator pa drop slc tank level hi low lock annunciator pa drop slc tank level hi low lock slc lic currently read gal tdas point x read gal informed crs sm
395931,CAQ,D,CAQ:D,piece mte suspend r rad dig battery torque wrenches model db rad pass closeout calibration suspend r calcode def write calcode def write no action required none trending purpose
394500,NCAQ,3,NCAQ:3,ppm require revision ms vb limit switch adjustment guide plate dimension change recent performance wo revise step f match new dimension write cr not need till r revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
389476,NCAQ,3,NCAQ:3,occ health contact require follow noise exposure morning employee report exposure elevated noise level limited scope security drill night elevated noise level create saab drill weapon use drill participant exposure require contact occupational health site visit audiologist examination exposure occur employee exit mt elev tb elevation saab drill weapon use close proximity elevator employee aware limited scope drill activity hear protection not require area not use employee exit elevator employees supervision occupational health security notify report started incident reporting process work week manager radiation protection operations communicate well advance conduct security limitied scope drills force force exercises shift manager grant final approval priot start activity pa announcement make advise plant personnel activite location cr submit additional drill sign place elevator exit hearing protection require add pa announcent
385221,NCAQ,3,NCAQ:3,wano evaluation protect sys method room door evaluation need practice use magnetic placard protection entire room ppm state barrier rope plastic chain physical device similar device door handle cover room door use protect equipment wano team dentifie deficiency notified sm add plastic chain protection scheme dg outage
393103,NCAQ,4,NCAQ:4,ppc dp ovfl red ice cube system monitoring ppcv observe red ice cube high disk consumption dp find ovfl system require restart either dp whole ppc train restore functionality not affect tdas currently primary due ppc not available backup not reportable condition notified mcr generate cr wr tdas primary no impact core thermal power calculation
387840,CAQ,C,CAQ:C,use loctite instead teflon tape crd hcus maintenance use loctite thread gas connection crd hcus different oem recommendation use teflon tape connection see wo example location bottom nitrogen tank pipe thread per ge drawing e joint use teflon tape likely location use loctite wo history not adequate determine sure loctite allow use stainless steel approve thread sealant manufacturer recommend use psi gas system nitrogen system psi joint not leak not pressure integrity issue since joint thread connection non conformance not iaw draw since n accumulator maintain pressure no impact function hcu loctite instead teflon tape
391708,NCAQ,3,NCAQ:3,esd near miss mpf employee near miss attempt lock mpf revolve door use situational awareness employee wait people finish use revolving door start place revolving door position lock eye task look place door correct position person locate outside building use revolving door almost catch employee arm door process prepare lock employee able quickly move way move door avoid injury first aid damage task perform twice daily without previous incident past success staff without incident may lead lack identification hazard employees management notify next business day near miss industrial safety consult confirm not significant near miss base fact no first aid require no event investigation necessary gbp esd corrective actions take work enoc facility obtain wedge revolving door use prevent type risk future unlocking lock revolving door brief staff perform task risk lesson learn educate staff appropriate process report near miss reassign owe group request owe group manager ar vpebs move ar vpesd
386723,NCAQ,4,NCAQ:4,security bre port plug degrade bre port plug degrade missing request facility support repair replace port plug assist maintain acceptable temperature cr wr generate coordinate facility specific list port provide faciltiesbres around site
395581,NCAQ,4,NCAQ:4,exciter housing doghouse need relamp exciter housing burn light middle section please relamp notified supervisor tg w
392068,CAQ,D,CAQ:D,enter abn hvac due mcr temperature gt f enter abn hvac due mcr temperature gt f run cch cra surveillance testing dispatch ops investigate cr write document condition per lcs report cch cra run full load inch suction pressure cch pia
400269,CAQ,C,CAQ:C,mte find tolerance calcode control company stopwatch model find oot adjust within specs efin evaluate usage def generate attach cr
395049,NCAQ,4,NCAQ:4,sa pcv loss indication sa pcv no indication mcr light bulb check locally sa pcv neutral position not gag open shut shut indicate fuse tba f ewde clear sa cas not cross connecte configuration control consider tb
388207,NCAQ,3,NCAQ:3,computer eo area large x across sign bkfb almost sign block x across block see attach screen grab service number computer bkfb wr crequipment operator area
383620,NCAQ,3,NCAQ:3,procedure enhancement osp rcic ist q retune service notice step c state remove swedgelock also step say install plug back step say install quick connect pipe maybe remove size step c notify supervisor
388672,CAQ,C,CAQ:C,lefm path b base result maintenance perform wo ai lefm acoustic waveform capture ad transducer record exhibit abnormally high random noise precede signal reason replacement transducer recommend next opportunity due efficiency gain recommend transducer path b also replace base performance cycle bu gain spike cr increase trend intermittent path reject transducer path among total not replace r ai exhibit sign may precursor premature failure current system performance remain satisfactory expect allow operation check plus r continue check plus operation cycle concern ar oscr initiate request add scope r discuss supervisor
389594,NCAQ,4,NCAQ:4,tk oil leak due clogged filter tk oil leak top hatch tank likely due clogged filter inform mcr turbine bldg
402291,NCAQ,3,NCAQ:3,sop shutdown procedure enhancement sop shutdown step not sign line could miss cr
391460,NCAQ,4,NCAQ:4,receive oscillograph start alarm receive oscillograph start hp c alarm clear oscillograph start alarm due j sensor sm undervoltage sensor reset e tr e tr b voltage indicate hp kv kv respectively bpa dittmer report eddie celilo kv line relay fault investigation not need emergent outage no ras initiate plant controller equipment exhibit normal operation informed crs
388988,NCAQ,3,NCAQ:3,draw need update order perform troubleshooting pwr cra craft need utilize cvi dwg drawing need update data base readable well quality recommend engineering doc control update print new clean print hard copy drawing poor condition rescanne get well image attach asset suite sharepoint no action require
400628,NCAQ,3,NCAQ:3,form need revise form rev sheet block currently state found seat tightness say left seat tightness write cr revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
393579,NCAQ,4,NCAQ:4,safety oily residue spill hvac room nd floor yakima door hvac room inside door good size spill oily residue frequent traffic room shiftly make latent hazard contacted facilities informed co worker write cr
394184,CAQ,C,CAQ:C,rcic v miss one seat ring retain screw performance w check valve inspection rcic v find one seat ring retain screw missing another screw head miss shaft still thread screw size x inform occ maintenance management return work order repair replace disc assemblyr j
386807,NCAQ,4,NCAQ:4,steam tunnel camera work intermittently steam tunnel camera work occasionally cred break dec evaluate replacement r job walkdown camera work task remove fo outage planning various eo differ experience common theme camera setup not function reliably produce lighted controllable picture document review show task close recommend evaluation add wo package r appear long term issue informed mcrsteam tunnel camera setup east tb
396513,CAQ,D,CAQ:D,ms ev vpi console signal conditioner card find oot performance isp ms find vpi voltage check signal conditioner card find oot adjust scu within tolerance per step informed ops supervision system engineer write cr remote shutdown room
401344,CAQ,D,CAQ:D,doble update oil test pmid transformer part doble condition assessment review recommend doble incorporate additional oil testing transformer pmid recommendation test transformer furanic content metal oil corrosive sulfur pcb ar sms initiate update pmid cr document vendor recommendation evaluate not directly affect component operabilty
402398,CAQ,D,CAQ:D,sec ids sec ids not function design generate cr wr evaluate ids contacted electricians support cr inprog approve cr move sro ops review
391552,NCAQ,3,NCAQ:3,qa missed opportunity miss opportunity review perform ar confirm quality services opportunity elevate bring attention operations management steady trend failure licensed operator requalification lorq continuous monitoring activity follow steady trend fail act trend prior annual exam cycle subsequently annual exam failure result nrc finding see edms ar complete missed opportunity screening report quality recommend assignment cr ar quality enablers excellence miss include verification validation worker practices informed qa manager initiate cr
394466,NCAQ,3,NCAQ:3,upper drywell control fuel movement benchmark upper drywell control industry practice well procedural guidance aid hpi revision prior r action address cr take cr
392208,NCAQ,3,NCAQ:3,potential cfr nrc commitment violation find swp ffd regard administrative action take employee follow positive fitness duty test result reference craos several potential procedure violation swp ffd identify include shall action require take order comply code federal regulations cfr nrc commitment step state en contractor management personnel knowingly disregard requirement ffd program andor procedure subject corrective action attach applicable page edms doc reference swp pro definition shall three separate point list point action not take per figure page referral sae determination fitness obtain negative test observe condition prior receive access point shall statement section not perform section state action sanction reference herein minimum action sanction energy northwest employee shall refer eap assessment referral assessment counseling treatment shall receive review approval energy northwest approve treatment specialist point step c not follow no evidence provide action initial positive test result except specify action sanction list figure shall base upon confirm positive test result c action initial positive substance figure may take evidence indicate individual impair may otherwise pose safety hazard evidence include not limit behavior incident list attachment behavior job performance warning signs
396506,NCAQ,4,NCAQ:4,sas aim video workstation video workstation locate secondary alarm station require maintenance contact detail system reboot return service initiate cr wrsas video workstation
385977,CAQ,C,CAQ:C,nrc questioned f limit temp rm r lcs lcs table list limit temperature f f hydrogen recombiner room div r lcs table state f limit temperature sgt div f limit temperature e mcbb appear f reference lcs table incorrect qid list bound low temperature safety relate room h recombiner r room low temperature l l designate low temperature f reference lcs table e cp cac hra f temperature limit deactivate low temperature limit sgt component within r bound l per qid lcs table not accurately reflect qid temperature limit r h recombiner room div f not ff currently
394312,NCAQ,3,NCAQ:3,rps mg trip second rps mg come rate speed motor pushbutton release trip coast back initially pushbutton hold green light go red light light upon tripping condition revert expect green light red voltage stable vac informed crs sss reference sop rps start section start restart rps mg e release rps rms mg start rps mg come speed open interpretation find holding start pushbutton second worked great recommend enhancement made procedure add note refernce second pushbutton hold time
385981,NCAQ,3,NCAQ:3,ppm update need key attachment ppm key build build two key one building one lockbox attachment list key one key key add lockbox mcr system engineer procedure need update inform shift manager system engineer
386174,NCAQ,4,NCAQ:4,nrc rope find rx ne stairwell nrc resident inform mcr approximately ft manila rope rx ne stairwell rope find coil sign indicate area combustible free zone rope remove place tool crib cr document nrcaos observation serve remind station follow signage ops find additional item extended walkdown see edms picture
400313,NCAQ,4,NCAQ:4,emergency lighting panel red blink service light emergency lighting panel elpab red blink service light appear battery fault initiated cr sw stairwell tb
401184,NCAQ,4,NCAQ:4,tsw vb leak aprox drop every second tsw v leak aprox drop every second wr
400713,NCAQ,3,NCAQ:3,osp tip b not perform schedule operation choose not perform osp tip b schedule surveillance schedule conjunction tip run evolution take credit surveillance tip run schedule next week operations not want take additional risk perform surveillance evolution twice safety production decision contact unit coordinator ensure evolution schedule together future inform p scheudule tie make per uc rescheduling alignment wo complete no additional pso action require unit coordinator create lprm feg bundle work together future occurance prevent issue future no action necessary
394393,NCAQ,4,NCAQ:4,miss wheel chock cart near dress area saftey blitz observation wheel chock note miss large cart tg dress area painters sat accumulation area six cart locate area four cart appropriate chock one cart no chock one cart one chock attach second chock fall reveiwe safety iniated cr wr
400331,NCAQ,3,NCAQ:3,rwm rmcs system description need update sd sd need update reflect change power supply rwm rpis rdcs dmm related indication item power us pp system text learn objective need update also sd need update reflect deactivation rscs learning objective discuss operations training
393212,NCAQ,3,NCAQ:3,rll scw clearance schedule logic swc clearance hang schedule incorrectly clearance require n bottle regulator purge swc tank hydrogen blanket support task not schedule clearance schedule ic able respond get equipment ops staging task schedule pre outage window generate rll wo task recode preoutage r no furhter action require
396945,NCAQ,3,NCAQ:3,mosel need work instruction change mosel need work instruction change match osp rhr ist q motor current signature no longer perform per sv osp rhr ist q wo need include pmid check valve testing easy ref need add lubercute
391596,CAQ,D,CAQ:D,crd fia low flow perform operator round observe crd fia low flow less gph operator round require flow equal great gph notified crs write cr
399051,NCAQ,2,NCAQ:2,cond lcv drift open repair air line repair air line cond lcv per wr cond lcv drift open air operator isolate local position indication indicate valve drift open approximately inch overall cfd p spike psid condensate booster pump suction pressure observe lower approximately psig reactor power reduce maintain margin booster pump suction pressure no air lcv cond v manually shut isolate condensate lcv prevent drift lcv cause low suction pressure alarm trip general notes event investigation conduct report draft status report finalize upload edms ar write statement picture cond lcv upload edms ar preliminary investiation result find lack risk mitiation clearance order creation cause recomend ops take ownership cr
397234,CAQ,D,CAQ:D,rwcu fcv rwcu pa asme non conformances ar aonrc question rwcu quality group reclassificationao identify generic issue rwcu system large portion system essentially everything downstream rwcu v large number component total replace non asme component follow unauthorized reclassification system asmeiii b plant documentation restore show system asmeiii physical plant not restore back original asmeiii design functionally assessment write track non conformance provide justification continued functionality component since system whole impact large number non conformance plan develop obtain nrc permission reclassify rw portion system back b modification complete see ec large number rw component conform plant design rw portion system rwcu pb replace remain two item not restore rwcu fcv rwcu pa rwcu fcv open modification restore back asmeiii see modification rwcu fcv track normal modification process rwcu pa run fail due high dose associate replacement low safety significance non conformance two open non conformance no longer warrant tracking functionality assessment since majority system restore conform condition completion ec correction two remain non conformance make corrective action process commensurate safety significance cr track open non conformance associate work orders
391058,CAQ,C,CAQ:C,tasm exceed day tasm implement provide additional cooling work support mt cra modification wot implement tasm tasm exceed day limit require cfr screen per swp cm wot perform restoration restoration progress penetration cap notified engineering
394611,CAQ,C,CAQ:C,sw b pump step change pump performance osp sw ist q sw b pump step change pump performance notice osp sw ist q complete osp sw ist q wo follow system maintenance sw b system note sw pb go reference curve reference curve system flow drop gpm gpm system pressure go psig psig value still action alert range cr trend purpose write cr
395043,NCAQ,3,NCAQ:3,miss spherical washers cond ejac reassembly cond eja cond ejc identify control rod come expansion joint miss spherical washer au id hardened black oxide steel total notify supervision occ supply chain procure initiate cr
391851,NCAQ,4,NCAQ:4,fp p leakoff exceed capacity pit fp p leakoff exceed capacity pit leakoff direct tygon hose pit cwph floor pit seemingly no outlet cause overflow onto cwph floor travel far east end building flow building recommend routing add tygon hose send water adjacent cw pit informed mcrfp p cwph
399779,NCAQ,3,NCAQ:3,wo cond aoa not meet imds actuator adjustment unable obtain full au stroke actuator problem type actuator past controller cond fica send signal valve put psi psi manual output scale working sat controller capable put psi psi manual manual low upper limit correspond au au stroke actuator valve engineer contact evaluate cond aoa determine valve closing actuator function not able achieve au toau stroke psi psi apply adjustment available due valve push soft seat lose available stroke length valve engineer concur valve function investigate imds issue style actuator make change accordingly
383831,NCAQ,3,NCAQ:3,qa egm purpose not consistent spv definition qa purpose procedure egm revision state authis document describe process perform scram single point vulnerability spv review process au purpose not consistent single point vulnerability spv definition factual basis revision language base revision spv definition pertain prevent plant scram revision spv definition state aua subset critical component directly result turbine trip andor reactor scram au hence procedure purpose update reflect turbine trip insight purpose procedure align spv definition ensure scoping clear not subject interpretation revise procedure language entire procedure review ensure consistency alignment recommend assignment system engineering
400542,NCAQ,3,NCAQ:3,editorial change osp inst x performance osp inst x editorial error identify step direct verification aoa va indication step read aoa vb overall step open aoa vb additionally step direct verification wna adb step wrong read wma adb osp inst x correction identify crs notify
383479,NCAQ,3,NCAQ:3,cw cta approx overflow operator round note due maintain cw basin inlet plenum high rung cw ct approximately overflow low tower basin environment inlet plenum time slightly high rung need closely monitor keep cw cta overflow maintain cw basin high rung informed crs
385931,CAQ,D,CAQ:D,nrc identified dsa flxa may exceed max allowable offset dsa flxa hose may exceed maximum offset base flex hose length hose diameter minimum allowable bend radius nrc identify
385751,CAQ,D,CAQ:D,door c not meet criterion ppm perform gap exceed top left door knob need replace exist wo cr contaced supervisor fire protection cr update reference correct ppm per direction initiator
399302,NCAQ,3,NCAQ:3,qa mt crab annual inspection not document plant installed crane hoist inspection checklist form mt crab not current annual inspection document last one record per ppm crane hoist lifting device rigging program control rev step e annual preuse inspection require annual inspection not perform last month annual inspection perform not document form however four instance personnel perform pre use inspection previous annual inspection expire show potential lack sensitivity industrial safety implication surround crane use see picture edms initiated cr inform respnsible manager
386068,CAQ,D,CAQ:D,sys preaction air pressure low alarm fcp sys preaction air pressure low alarm ops investigate find pressure psig stable leak system pcv issue walkdown continue monitor informed crs sm
389910,NCAQ,4,NCAQ:4,hhw v leaking hhw v leak drop per minute recommend repair replace necessary shhw system shut spring
394187,NCAQ,3,NCAQ:3,calculation e gt cmr accordance design procedure des intent cr document calculation e great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give electrical design ar dei revise calculation incorporate aomodifiedao status cmr next revision
398710,NCAQ,4,NCAQ:4,cw fn oil level high cw fn cw cta oil level find roughly inch aufull oil level operatingau mark equal auadd oilau line manufactureraos plate cr write tracking purpose informed supervision write crne fan cw cta
401278,NCAQ,3,NCAQ:3,radwaste processing challenges anonymous cr detailed description edr fdr processing system currently challenge beyond capacity number bad water source include not limit fdr tk sump response current lineup send water except fdr tk decant edr system result life expectancy edr filter plummet week day yore shift two presently prudent identify address bad water source informed mcredr fdr processing
398176,NCAQ,3,NCAQ:3,dbai nrc ppm engineer qualification team interview nrc inspectors progress dbai inspector question ppm scaffolding require specific qualification e pqd qual group qualification engineer involve scaffold approval per ppm process currently write existence specific qualification indicate ppm personel erect move dismantle alter scaffold pl nothing currently indicate procedure engineer except electrical engineer contact electrical question pl degreed civil mechanical engineer require structural question fire protection need fire protection question e g pl etc qual group erect move dismantle alter scaffolding mebt qualification engineer determine additional lbid review require require ldaa ldab qualification ar cr not document identify problem physical plant ppm process question investigate
383862,CAQ,D,CAQ:D,ids high alarm rate comp measure post walkdown area no know cause find ids
401975,NCAQ,4,NCAQ:4,less adequate housekeeping standard rhr pump room tour reactor building observe inadequate housekeeping tool contaminate boundary tool harness lay floor standard post contaminate area entry ao b rhr pump room information provide operations radiation protection hp lead technician dispatch hp staff address area clean
397325,NCAQ,4,NCAQ:4,shaft ground brush appear ride metal part bru shaft ground brush appear ride metal part brushe backing previously identify cr get bad please see attach picture write third cr
391886,NCAQ,3,NCAQ:3,sop rrc start need enhancement sop rrc start need enhancement follow add new precaution limitation core reactivity change place asd controller rrc ra rrc rb auto rrc r master controller follow runback rrc pump hz hz follow runback rrc r hz demand already desire setpoint rrc ra rrc rb hz demand already within hz deviation rrc r place rrc ra rrc rb auto dev bias hz indication rrc vd r applicable pump change bias effect prior rrc pump runback pump hz dem actual hz applicable pump also change accordingly follow add note step core reactivity change place rrc ra rrc rb auto follow runback rrc pump hz hz dev bias hz indication rrc vd r applicable pump change bias effect prior rrc pump runback pump hz dem actual hz applicable pump also change accordingly discuss aom crews inform crs sm write cr issue observe plant follow rrc pump runback validate simulator
394641,NCAQ,4,NCAQ:4,room lighting dark need new bulb room lighting need replacement bulb light flicker room dimly light n
391098,NCAQ,4,NCAQ:4,e rly trn not alarm emergency power perform model work order task e alarm not receive local amber alarm light not illuminate step control room not receive alarm xfmr tr n trouble require step power transfer switch sound appear work alarm not come suspect aux contact e rly trn fail cr trend issue track per wo informed mcre tr n control panel
385259,NCAQ,3,NCAQ:3,design error new pipe support rdv installation new pipe support rdv per wo radwaste chiller wch cra replacement project determine hanger could not instal design ref cvi due interference knee brace adjacent radwaste build west stem wall issue result design error e development ec not affect current functionally wch cra chiller currently service undergoing replacement communicated issue en design e initial review indicate associate interfere knee brace not require fcr issue document resolution include revision associate calculation w sourth new chiller wch cra
398864,NCAQ,4,NCAQ:4,cumbersome obsrvation form many non use comment recurring complaint pre make observation form many non applicable rarely never use comment make extremly cumbersome transfer observation program specifically last observation open different observation read several comment find form would applicable comment comment put box not even applicable several form redudant comment two observation comment read select applicable comment highly recommend create form allow supervisor categorize comment form provide blank box create comment category poll several supervisor operation complaint supervisor lead team create evaluate create option enhance observation card flexibility
387412,CAQ,D,CAQ:D,sw v may plug affect sw fea work hang sw fea wo isolation valve sw va sw va closed sw v open verify boundary integrity sw pa run sw v open ounce water come drainage stop could indication sw v plug recommend try clear drain line ensure adequate isolation sw v open per sw fea no tag apply could remove work informed sm crs write cr wr mechanic rodde sw v not get water appear isolation valve tight not dnc
390108,NCAQ,4,NCAQ:4,fd sump pillow need replace perform round note fd sump pillow look half way submerge need replace initiate cr wr inform crs
394410,CAQ,C,CAQ:C,indication contact wear jp beam bolt r examination jet pump jp beam bolt retainer wear observe beam bolt jet pump elbow see inr cgs edms wear appear result retainer plate vibrate beam bolt jet pump operation indication minor time concern excessive movement could lead damage similar report jp beam r cr ivvi team remotely manipulate retainer verify still bolt tightly jet pump therefore movement damage limit cause contact likely due maintenance activity perform r new beam instal tooling not available remove retainer time w r initiate consider remove retainer r recommend assignment ar cprog evaluate condition acceptable
398972,NCAQ,3,NCAQ:3,pmt rcic v delay ir discover come pmt rcic v per ppm interlock prevent operation rcic v close sop rcic prevent remote operation rcic v add operation support task wo operate rcic v allow cycling rcic v commit add task model wo
386680,CAQ,B,CAQ:B,qa ineffective ca contract process finding qa ineffective corrective actions contract process qa action address quality identify weakness materials management audit ineffective weakness identify contracting process not obtain require certificates conformance suppliers safety relate sr contract actual consequence ten twelve sr contract file close last month not contain supplieraos certificate conformance contrary contract requirement closing contract without receipt supplieraos certificates conformance remove barrier ensure service provide conform enaos contract requirement repeat issue materials management audit quality initiate ar cr au qa no process verify certs conformance contractsau condition adverse quality caq identify finding materials management audit au mm informed quality supply chain services recommend assignment supply chain services certificate conformance issue cause know cause failure follow desktop instruction closeout safety relate contract lack utilization contract file index closeout form require certificate conformance inclusion closeout documentation current corrective action complete organization stand contract personnel email send contract personnel state aueffective immediately part closeout process safety relate augment quality contract q level one one review require contract supervisor prior closeout completion no exception aknwoledgement receive
393685,NCAQ,4,NCAQ:4,crd fa psid crd fa psid need change informed mcr
