AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
402576,NCAQ,4,NCAQ:4,nrc identify dra tis set f room f nrc identify dra tis setpoint f actual room temperature indicate f observe dra tis controller also set f actual room temperature slightly f heater periodically cycle walk diesel fo storage room observed temperature right around f room indicate f heating unit fan run heater appear duringa minute observation period per imds dra tis setpoint f f f temperature indicator accuracy power indicate available three room heater
395017,NCAQ,4,NCAQ:4,rwcu ca not remain closed disconnect close slowly rool back open dicsconnect need lubricate andor inspect rwcu v need rwcu system restart informed supervision ad recomende address
396941,NCAQ,3,NCAQ:3,dw dws isolate supply valve cation tag shut ops flush safety shower ensure water clean dw dws list portal j decon shower case flush stainlkess steel piping demin water really safety shower would fix instead leave caution tag month please evaluate need flush safety eye wash shower please place safety priority repair write cr evaluation safety shower continue flush fix asap deconn shower not flush fix deactivate not flush since decon shower serve rw remain weekly shower test work order wo code c minor safety issue correct dw dws no action require
389534,CAQ,D,CAQ:D,isp aprm b find value oot perform isp aprm b follow cpu card chip replacement per wos find setpoint gain tolerance due cpu card replacement expect condition correct work instruction surveillance completion complete work order instruction surveillance wriiten restore find condition acceptable left value left value sat
388526,CAQ,D,CAQ:D,irm f voltages tolerance performance wo voltage step find tolerance vdc step find vdc inop trip voltage step find vdc informed supervisor adjust within tolerance continue surveillance
387735,NCAQ,3,NCAQ:3,chemistry sample result refill rhr sample collect new high point vent rhr following refill system analyses include ph conductivity insoluble iron soluble iron result follow rhr v ph conductivity us cm insoluble iron ppb soluble iron ppb rhr v ph conductivity us cm insoluble iron ppb soluble iron ppb rhr v ph conductivity us cm insoluble iron ppb soluble iron ppb rhr v resample hour ph conductivity us cm insoluble iron ppb soluble iron ppb base significant amount insoluble iron remain rhr system especially rhr v would prudent plan additional flush activity prior r least place rhr shutdown cooling discuss system engineering chemistry management
390381,NCAQ,3,NCAQ:3,qa biennial exam expectation not define first day operator requalification biennial written exam exam several individual enter answer vision database three hour exam time limit expire tdi not provide guidance time requirement exam completion additionally tdi need additional guidance ensure validation complete aunear test conditionsau ensure high accuracy validation result issue classify deficiency not provide clear expectation exam administration informed training manager operations training manager quality manager attach detailed issue sheet edms
386802,CAQ,D,CAQ:D,isp irm x perform isp irm x wo find zero voltage step find oot vdc tolerance vdc vdc adjust per step left value vdc found zero voltage step find oot vdc tolerance vdc vdc adjust per step left value informed supervision adjust per isp irm x write cr
389755,NCAQ,3,NCAQ:3,dbai sa r overall evaulation hpcs v cr administrative overall document evaulation not perform hpcs v valve crs initiate right work inspection perform not roll document follow craos initiate ar unplanned hpcs system initiation hpcs v not position indication ai severity b ar loss power hpcs v ai severity c ar find diagnostic testing anomaly ai severity c ar hpcs v inspection hpcs v v v eoc ai severity ar provide picture documentation actuator refurbishment brake inspection magnesium rotor inspection stem rotation stem wedge find condition trace overlay wedge pin find condition overall hpcs v observation note operation hpcs v valve actuator motor thoroughly inspect repair r left diagnostic test not show anomaly setup meet design function
391210,NCAQ,4,NCAQ:4,new camera rfw vmp need adjustment appear different camera instal monitor rfw vmp new camera vibrate excessively not zoom far enough angle monitor rfw vbi xe pb create much glare informed crs sm write cr need get correct promptly monitor vibration per odmi rfw vmp camera
388821,NCAQ,3,NCAQ:3,ppm require new key currently not stage ppm overriding rcic isolation trip signals require two new key currently not stage new revision ppm rev section required equipment include follow key please make new key place mcr eop cabinet crs sm ops procedure writers group notify key move ppm ppm cr close cancel thank steve stead
400220,NCAQ,3,NCAQ:3,sop pw lu need update reflect pwc v remain closed sop pw lu need update reflect pwc v remain closed per wo cancellation note new transformer not require supplemental cooling not find procedure reference open valve sop coldweather ops step verify piping drain no plan place fix potable water leak identify cr wr wo cancel c pwc v currently hang config control
390948,CAQ,C,CAQ:C,perform wr sluggish response rcic ft make change transmitter sluggish responce rcic ft take several second stabelize pressure remove notified supervisor pod approve upload edms complete rcic quarterly associate testing wo no issue experience rcic flow indication control ops engineering ic evaluate datum run compare datum previous performance osp rcic ist q determine no dnc rcic ft no remain open compensatory measure corrective action
385007,CAQ,D,CAQ:D,sw b low flow rra cc r drop analyzer room b cooler flow low ops report flow sw fi gpm min operability gpm perform partial osp sw restore flow normal band alarm clear
385773,NCAQ,3,NCAQ:3,wo package stick hold ops status wp task stick ewp step ops review asset suite status ready option set working gray task not appear ops review screen wo package take work asset suite
383572,NCAQ,4,NCAQ:4,tmu vb cs piping ss tube support clip carbon steel cs inlet pipe nipple tmu vb visibly bent upward inch tube clip close unistrut support od stainless steel ss tube downstream tmu vb miss not instal due deformed nature inlet pipe nipple tmu vb see photo attach edms ar cr def tag hang field tmu vb elevation grate west side tmu pb appearance condition old damage possibily original installation tmu pb plant construction not cause functionality problem associate ssc condition note pass perform field walkdown associate ar eval
389997,NCAQ,3,NCAQ:3,remp air sample not obtainable weekly air sampling remp personnel not able retrieve air sample station due hazardous weather condition request facility support clear road two station donaot resource available due backup plant support road station mile station mile long station efsec require air sample location recommend ar ar enlab include deviation remp annual report contacted facility help discuss situation supervisor manager write cr
397938,CAQ,C,CAQ:C,analysis basis lco safety relief valves srvs cr identify legacy analysis issue lco safety relief valves srvs rtp analysis record lco ne not validate change core fuel design cycle length measurement uncertainty capture mur power uprate reasonable assurance operability base engineering judgement update analysis record address cr return acceptable result base follow ne sheet document large margin asme code limit psig reactor vessel pressure dome pressure safety limit psig sl reactor coolant system pressure sl limit transient rate power rtp msiv closure direct scram failure e valve position switch failure ne document limit transient rtp four require operable srv less severe rate power transient require operable srv per lco safety relief valves srvs rtp rate power transient analysis current operating cycle demonstrate margin asme code limit dome pressure safety limit rate power transient analyze cycle document supplemental reload licensing report cvi therefore reasonable assurance lco ensure four require operable srv protect asme code limit dome pressure safety limit past operability not concern great four srv meet surveillance requirement lco currently precede three year analysis record document limit transient rate power bound transient rtp limit transient rate power update cycle document supplemental reload licensing report therefore cr not represent unanalyzed condition recommend assignment ar rxfuel update replace ne extent condition review basis reference ne document cr cross references panel note ne not reference ts safety relief valves srvs great equal rtp
383816,NCAQ,3,NCAQ:3,abn fire need correction first note abn fire section explain meaning star precede step note come step star precede explanatory note need first use star please correct informed fire brigade instructor write ar pcr
383629,CAQ,D,CAQ:D,rea fua moisture separator rea msa diff high alarm reactor building hvac trouble alarm receive upon investigation moisture separator rea msa differential high alarm local panel rea dpisa read au ho alarm setpoint au ho however alarm clear high setpoint rea dpisa orange needle appear set au ho issue previously report wr schedule work per wo swap rea fnb per arp rbhv recommend verify high setpoint rea dpisa informed mcrrx
402262,CAQ,D,CAQ:D,blue scram light full core display slow illuminate blue scram light full core display slow illuminate locally verify inlet let scram valve open switch take second show open pos shift open position expect no deficiency note not determine switch not make correctly visually inspect switch valve locally inform mcr local finding identify tsp crd c
395829,NCAQ,3,NCAQ:3,qa unauthorized coating use tsw side heat exchanger qa two work order task wot apply auceramalloy cl gray blueau internal plant service water tsw side heat exchangers not authorize via chemical permit engineering evaluation approve procedure see edms detail notified occ operations manager due control room critical evolution quality management initiate ar cr issue identify special processes audit au sp
395475,NCAQ,4,NCAQ:4,toa fla end roll toa fla eor alarm receive hvac panel filter appear relatively clean recommend investigate possibillity problem advancement function notified supervisor tg e
396045,NCAQ,4,NCAQ:4,offgas train recombiner heater cycling og tca offgas train recombiner heater cycle excessively indicate cycling indicate light heater control switch hp approximate cycle time second second heater og rca offline offgas recombiner suspect issue temperature controller og tca verify og tca set deg f per sop og start red temperature process variable display og tca show steady deg f red light bottom right controller cycle frequency heater indiction main control room temperature indication og rca main control room indicate og trs pt deg f respectively frequent cycling could damage associated heater contactor informed crs sm write cr wr identical condition document wr caution tag heater rms prevent cycling
395659,NCAQ,4,NCAQ:4,cond pb need oil add cond pb low approx need oil add
386117,CAQ,D,CAQ:D,transposition error find rhr b thermal perf analysis evaluate past trend rhr hxb thermal performance transposition error discover analysis thermal performance test conduct wo incorrect rhr outlet temperature use result hx margin calculate low actual hx margin incorrect hx margin calculate correct hx margin actually last rhr hxb thermal performance test also evaluate similar error peer check none find current margin rhr hxb per last thermal performance test conduct wo hx margin trend steady discuss shift manager rhr hxb thermal performance trend update reflect correct value margin within hx past two surveillance since r yield margin
400497,NCAQ,4,NCAQ:4,en mail mis delivered mis sorted post office mailroom attendant go daily mailrun recieve mail bin post office come back site sort mail bin not energy northwest mail mixture mail pnnl mission support alliance chmhill mail along item en mail notified supervision generatiing cr trending purpose
401177,NCAQ,4,NCAQ:4,gds screen time freeze pdis mon gds panel hp mcr time still gds functionality seem updating valid pdis mon gds hp panel time date
390506,NCAQ,4,NCAQ:4,monthly radwaste roof survey not perform february monthly radiological survey radwaste building roof wo not perform month february activity intentionally defer base safety concern inclement weather occur february refer ar sms information cancel request work dose rate inside radwaste building not present significant change januarys routine survey datum therefore no indication condition radwaste roof change next instance survey perform schedule march ar sms generate cancel request wo radwaste building dose rate february review evaluate likelihood condition radwaste building roof change month no indication condition radwaste building roof change
401040,NCAQ,4,NCAQ:4,report abdominal discomfort perform initial repetition one component physical agility test security training facility report security training instructor feel minor discomfort abdominal area physical agility exam immediately discontinue training instructor concurrence hr occupational health concurrence individual report discomfort send home instruction rest apply ice report occupational health first thing morning individual also instruct medical treatment necessary prior time notify security operation supervisor individual express not want seek medical attention time elect go home report managment event describe
391149,CAQ,C,CAQ:C,pir justification not document no ca take ar cr not corrective action assignment not document corrective action not need not compliance swp cap recommend assignment ar opsst document justification no corrective action create corrective action appropriate
393677,NCAQ,3,NCAQ:3,recommend enhancement ppm termination splicing instruction step direct verify phase tape color appropriate phase tape color not correct replace tape lead connect perform write would place plant configuration many ewd drawing identify phase colored lead terminate termination point performance wo replace coil e mcba identify exist phase labeling not standard configuration however configuration reflect properly draw ewde lead show swap condition normal condition rotation component find incorrect lead roll correct condition condition lead not relabele recommend ppm revise clarify discuss discrepancy craft qc initiate cr revision migrate maintenance programs database link question please contact maintenance services supervisor
385422,CAQ,D,CAQ:D,dsa spva retain clip nameplate miss dg retain clip metal nameplate dsa spva start air motor spv miss nameplate place back spv retain clip could not locate see attach edms doc pic dsa spva picture identical spv retain clip nameplate retain clip not serve functional purpose lack clip not affect spv operation informed mcrdg room
397912,CAQ,C,CAQ:C,effluent monitor set point calculation not update odc not impact plant operation ability declare emergency classification focused self assessment odcm alarm set point calculation wea tea noble gas monitor find use outdated information calculation update reflect value currently odcm see additional detail table odcm revise amendment dec via amendment aug dispersion coefficient x q radioactive gas particulate leave rea wea tea system update base new meteorological datum f sa find set point calculation alarm level wea tea noble gas monitor not reflect update x q value set point calculation cite table odcm value x q calculation odcm revision prior amendment dec current x q value significantly different historical value use set point calculation wea tea however value use consistent make accurate eal determination set point calculation rea update reflect current x q value odcm table change x q value wea tea amendment would change calculated set point noble gas monitor wea factor x tea factor x emergency action limit eal unusual event ue define ne x odcm hi alarm tea set point increase factor x threshold ue tea system would great eal threshold alert due different methodology determine eal ue define x odcm hi alarm determine ppm eal determine use rascal cr write evaluate impact change odcm table value particularly impact eal cr eventually result change procedure ppm gaseous monitor setpoint determination procedure change rev add step auverify setpoint compatible calculation ne emergency preparedness eal au procedural change would require documenting reason discrepancy calculated set point implement set point ue eal already determine procedural change implement cr close set point calculation tea wea never update notified reactor engineering emergency preparedness licensing chemistry management shift manager calculation wea ne tea ne update via ppm reflect change x q odcm table andor consideration make require ppm impact eal recommend assigning ar rxeng update ne ne
384060,CAQ,D,CAQ:D,mte oot calcode proto torque wrench model c lb find oot adjust within spec per ppm section c torque wrench acceptable post use verification def write no action required none trending purpose
392220,CAQ,C,CAQ:C,ms risa display fail ms risa display fail failure similar previous failure ms riss use computer point x datum recording inform crs sm write cr wr
392989,NCAQ,3,NCAQ:3,toa dpica pm change year toadptalci loop cal need change back month cycle notified supervisor
398529,CAQ,C,CAQ:C,mte find tolerance calcode tektronix ac current probe model p find oot rejected broken beyond repair def write efin evaluate usage
396453,CAQ,C,CAQ:C,hpcs dg gov oil almost low oos hpcs diesel governor oil level currently upper scribe per daily ops log oil level suppose auapproximately inch line sight glassau standby see picture accord wr satisfactory condition current governor merely procedure issue case log update reflect actual equipment field informed mcr rechecke governor oil level ops determine upper scribe actually bottom oil level miniscus appear line sight glass governor oil level verify sat dg engc operable
387498,CAQ,D,CAQ:D,qa work order plan without require pv inspections qa work order task approve status not plan peer verification torquee thermal overall tol accordance qap asu safety relate seismic work task esp movtol b testing tols rhr moa find upon review qc without pv step pv resource appropriate panel eldl qualification plan wot review qci soft hold request dayshift occ mgt wot fact not qci hold one require however task plan peer verification torquee motor motor starter lead terminate land qc take task return notify nightshift planner issue occ notify condition notified quality manager
398145,NCAQ,4,NCAQ:4,ms vb packing leak ms vb packing leak motor operator replace r wo repacke stuffing box discover steam cut replace r wo valve need electrically backseate asap prevent ruin new motor operator coordinate hp leak investigation informed ops og preheater room
401760,NCAQ,4,NCAQ:4,gem security paap service gem hp eq security paap service due detector fault fault indicate hv range main screen also say excessive count time placed oos sign monitor contact rp supervision initiate wr security paap
385216,NCAQ,4,NCAQ:4,typo es equipment reliability presentation typo equipment reliability es presentation typo slide presentation student handout slide student handout snippet page inpo ap equipment reliability process description revision april notified supervisor inpo observer cr initiation notify inpo typo ap via email verified typo not exist ppm
383667,NCAQ,3,NCAQ:3,new fcp functional except arp new fire control panel work seem completely functional problem stuck old arp no relation new panel example new fcp alarm tile wet pipe sys water filter bldg arp fcp drop pgcc sect u halon discharge annunciator response procedure fcp ready issue datum document services request issue procedure control room give transition document beginning panel upgrade provide guidance answer new annunciator window old annunciator response procedure provide training use document control room supervisor contact no issue continue use transition document fcp issue
396431,CAQ,D,CAQ:D,crd hcu low pressure alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu low pressure dispatch ops investigate recharge hcu rb
395601,NCAQ,4,NCAQ:4,loc differential pressure high operator round observe loc differential pressure psig operator round require differential pressure psig write cr notify crs
393497,NCAQ,4,NCAQ:4,r water clarity delay fuel move r water clarity delay commencement refuel activity rhr shift fpc assist clarity rpv degrade point move could not perform impact critical path initiate cr future lesson learn
386215,NCAQ,4,NCAQ:4,woa fn belt break woa fn belt break please replace belt need cr wr
386695,NCAQ,3,NCAQ:3,cc non en cgs datum report list wrong unit measure customer call question regard certificate calibration receive torque wrench unit measure uom newton meters nm not foot pound ftlb torque wrench label recommend assign ar calserv category unit measure determine consistent datum database unit recall recalibration restored confidence datum
394192,NCAQ,3,NCAQ:3,calculation e gt cmr accordance design procedure des intent cr document calculation e great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give electrical design ar dei revise calculation incorporate aomodifiedao status cmr next revision
398369,NCAQ,3,NCAQ:3,minor rev need late revision warehouse vehicle forklift give station number station number need remove vehicle unavailable not meet acceptance criterion procedure
385142,NCAQ,4,NCAQ:4,sch cr not run due low suction sch cr find not run chill water return temperature great f control panel display show sys low suction please investigate correct informed supervisor write ar wr e
401335,CAQ,D,CAQ:D,leakby tea compensatory sample cart tea compensatory sample cart leak sample line flow indicator air draw seal flow indicator insert sample line leakby render compensatory sample cart useless pump draw air room rw instead tea exhaust tea particulate iodine filter normal flow indication sample line cart approximately lpm leakby cart indicate lpm seal around sample line flow indicator tea temporary sample cart need repair utilize compensatory measure investigated source eroneous flow indication contacted supervisor maintenance control room tea compensatory sample cart locate rw
400411,NCAQ,3,NCAQ:3,update clarify tsp hcv xc section new pmrq propose r hardened containment vent require valve timing well valve stroking pm reference ppm operational procedure not useful perform pm wwould blow rupture disc pm per section tsp hcv xc already functionally stroke valve section also valve program vpi not document well update procedure per attachment edms submitted sms ar clarify pmrq scope perform valve stroke timing future pm procedure issue r readiness not operability concern discuss affect engineering groupd alignment pm procedure scope
383708,NCAQ,4,NCAQ:4,loss position indication rcc vc rcc vc red light valve open verfied no change dw temperature replace bulb two time operator verify disconnect closed
387796,CAQ,C,CAQ:C,prm sr freeze rest reset prm sr system freeze require download software restart system informed mcr occ write cre
398324,NCAQ,3,NCAQ:3,dbai nrc observation regard lop loca sti no impact approve surveillance frequency extension reference ar cr document nrc recommend enhancement exist sti technical evaluation completeness dbai discussion nrc one inspector provide follow observation regard surveillance test interval evaluation perform ar lop loca testing nrcaos observation qualitative analysis document focus narrowly dieselaos ability reliably generate required voltage frequency rate speed nrc inspector emphasize core functional requirement diesel generator must able respond dynamically loaded condition comprehensive verification functionality fully verify particular lop loca testing base nrc observation provide recommendation additional engineering evaluation conduct ensure qualitative analysis provide endorse justify sti account functional requirement diesel generator discuss dbai engineering licensing operations team notified shift manager initiate cr
402675,NCAQ,4,NCAQ:4,light poor chemistry breakroom chemistry request lighting chemistry breakroom rw lampe half lamp burn write cr wrrw
397582,NCAQ,4,NCAQ:4,gsb chill water temperature high per ops log gsb chill water temperature suppose degrre fahrenheit find degree ambient temp day find degree still may need evaluate initiate cr gsb nw corner
393728,NCAQ,3,NCAQ:3,ec tmod remove without correct approval per ppm ec tmod restoration work order task take complete prior r tmod ops milestone sign require ppm ppm r temporary modification restore require approval prior restoration contacted operations ec tmod correct approval
395583,NCAQ,4,NCAQ:4,hd qsvaos fail pmt leak check perform leak check multiple hd qsvaos leak discover follow epnaos hd qsva hd qsvb hd qsvb hd qsva leaking body gasket joint mechanic notify supervisor occ notified e b f b f
397686,CAQ,C,CAQ:C,mte find tolerance calcode hipotronic ac hipot tester model hvt find oot adjust within specs efin evaluate usage def write attach edms complete
393874,CAQ,D,CAQ:D,sw fe discovery require asme plan nut bolt wo disassembly flow element craft use good maintenance fundamental technical skill discover severely degraded fastener hardware immediately notify supervision contact planning new hardware work plan update discuss supervision notify planning return wo update
394190,NCAQ,3,NCAQ:3,change detect fw sparger weld indication r monitoring feedwater fw sparger weld indication report r r change length note see indication notification report inr cgs edms change attribute improve inspection capability not actual growth indication feedwater sparger not safety related indication not inhibit feedwater system perform function assign ar cprog verify report change still bound evaluation ar eval
385557,NCAQ,3,NCAQ:3,procedure need required equipment list update battery pack toggle switch need perform step b need add required equipment list would nice include photo battery toggle switch attachment back procedure
401411,NCAQ,3,NCAQ:3,hammer live fire training facilities support degraded recent live fire training hammer flame pad not available use second year row not available prop valuable live fire give fire brigade chance use foam real life scenario prop unavailable two year row result lack training experience energy northwest not get pay lot money additionally not water jug cup location crew contrary every training experience use porta potty also miss near bathroom time far walk turnout gear inconvenient not efficient assume hammer suppose supply ho local bathroom access contract complaint air amongst fellow fire brigade member no real assurance would different next time initiate ar cr hope energy northwest get pay live fire training experience back prior usually able autoapprove inprog cr anonymous not ability need get approve evaluate cr initiate anonymously review safety conscious work environment scwe content move cr sro ops review
393258,NCAQ,4,NCAQ:4,rll cw screen continue station problem propose solution ever continue battle cw screen removable gate wall cw basin downstream screen would enable use screen basin feed single pump gate remove write ar eval
391982,NCAQ,3,NCAQ:3,improvement need occ focus ind safety performance dg safety system window occ team briefing inconsistently discuss industrial safety part establish agenda effective discussion industrial safety overall aggregate performance not reflect importance safety first station focus area leader topic well understand know item agenda expect level effort would place prepare discuss focus area could also forward look vice focus shift performance ted team member demonstrate collective ownership overall station performance include improve effectiveness entire organization ai not responsible area part snapshot self assessment ar contacted pso discuss occ sod som recommend pso non caq
399103,NCAQ,4,NCAQ:4,fpc dma boundry valve leakage precoat procedure note fpc dma rapidly repressurize second depressurize per sop fpc demin step indicate fpc va andor fpc fcva leak inlet outlet valve need address timely fashion fpc dmb need repair fpc dma go no ability clean fuel pool suppression pool
402319,NCAQ,3,NCAQ:3,unguarded shaft rcc pump safety concern shaft rcc pump rxb unprotected section shaft represent signinficant safety risk personnel work area extremely hard people area adjacent pump tell pump run area pump near entrance rwcu hx room personnel spend good amount time especially outage addtion pump shaft height someone area could easily lose focus rest hand spinning shaft request guard instal shaft item evaluate need fresh look r major project rwcu hx room horizon wrote cr dsicusse supervisor ar eval wr initiate cross referenced wr action wo track resolution safey issue
396399,NCAQ,4,NCAQ:4,need scaffolding build reach fixture elpfc perform wo quarterly hid light test light elpfc fixture cable spread room radwast burn need scaffolding build reach write cr note comment section work order radwaste cable spreader room
395362,NCAQ,4,NCAQ:4,low level leaks sop gen airtest several low level leak discover sop gen airtest addition medium level leak record cr turbine end bearing bracket man way covers external man way cover generator hva condition monitor return block create wr identify leakage area
391844,NCAQ,3,NCAQ:3,work order instruction need update upon completion cr work order instruction need update upon completion cr planning need update work instruction wo instructions need adjust stop limit diagnostic testing total add time job hr contact system engineer cr initiate incorrect imds initiate cr add work instruction task document history panel work perform
395550,NCAQ,4,NCAQ:4,asd b input transform trouble alarm asd b input transform trouble alarm local reading less alarm set point liquid temperature wind temperature internal pressure oil level normal range alarm cause would rapid pressure no external gage validate determine cause lock alarm correct informed crs
387154,NCAQ,3,NCAQ:3,edr sump r high level alarm temporary sump pump instal edr sump r support edr line flush require disable edr p b edr sump r level control pump r r sump pump verify instal not plug tag hang edr pa b edr sump r high high level alarm receive early day shift plug sump pump verify r level alarm clear no problem encounter r level control
392418,NCAQ,4,NCAQ:4,security cctv security cctv recieve multiple trouble alarm without cause short period time alarm return normal generate cr trend purpose
386670,CAQ,C,CAQ:C,qa material store ground warehouse qa multiple example identify material store outside warehouse either store touch ground contrary procedural requirement swp mmp warehousing store material manner cause premature degradation render unusable challenge ability ssc perform function intended lifespan see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services
389442,NCAQ,3,NCAQ:3,sop elecv ops need reevaluate prepare outage discover sop elecv ops section could not perform safely change ispm calorie rating switchgear sop call electrician install jumper back e sl complete make break transfer e sl e sm e sl need reevaluation engineer either find another place install jumper would comply ispm evaluate break make transfer equipment would effect consequence may continue outage work involved planning operations discussion help find resolution write cr track resolution
387127,NCAQ,4,NCAQ:4,scba battery leakage scba unit find remove service due battery leakage discover battery compartment scba green tag prepaod transport calibration repair facility rp supervision notify not affect fire brigade response unit inventory recommend respiratory equipment issue identify trend safe operation unit could affect scba transfer calibration lab respirator equipment review inspect regular basis no action require
395270,NCAQ,4,NCAQ:4,break faucet rw womens locker room need fix rmc laborer come upon break faucet rw c womens locker room hot water pour faucet handle completely break recommend replace sink faucet rmc laborer notify supervision shut water service sign place faucet cr wr initiate purell hand sanitizer msds label place temporary solution hand washing c women locker room faucet rw
397585,NCAQ,4,NCAQ:4,steam tunnel camera not work steam tunnel camera use camera tour ops round not appear work unable perform steam tunnel camera tour initiated cr steam tunnel camera
401167,NCAQ,4,NCAQ:4,cw chemistry trouble alarm receive cw chemistry trouble alarm receive cw blowdown automatically isolate expect notified chemistry dispatch ops
399221,NCAQ,4,NCAQ:4,cas ca b maintain system pressure around cas ca b c start since secure sa c support maintenance combination cas ca b combination cas cc b struggle maintain cas system pressure operator dispatch locally inspect cas compressor piping verify no air usage progress no issue find cas compressor run maintain system pressure margin sa c danger tag notified crs initiate cr wrtt
395155,CAQ,D,CAQ:D,cvb vnp need p position switch replace pmt p front disc close blue light inthe control room not light investigation switch find hard depress need replace per ppm low switch cvb aon actuator valve actuator function correctly indication sat notify control room since phone supervisor per email discussion ryan perrault air close light blue not light hp due cvb pos vnp p email attach edms
397179,CAQ,D,CAQ:D,expand scope cable replacement dg space heater performance cable replacement dg space heater cable per wo craft identify penetration seal foam instal inside conduit evaluation identify flood barrier planning create new task remove replace foam fire protection create associate barrier impairment cr write document unexpected foam barrier not identify planning preparation result expansion work scope duration lesson learn cable replacement activity
396227,NCAQ,4,NCAQ:4,rrc imd asdb printing illegible roughly paper print rrc imd asdb come without ink therefore illegible write cr
397036,NCAQ,3,NCAQ:3,tmod ec r installd status possibly restoration ip portal j tmod ec r temp mod bypass hwc isolation relay jumper hssf rly p installd status r tmod ops milestone not sign await c wo recently replace pmtd hssf rly p task however tmod ec r restoration wo task remain yet advanced working appear restoration tmod ec progress r tmod ops milestone not sign administrative issue tmod ec instal complete tmod ec not process remove approve no action necessary
388903,NCAQ,3,NCAQ:3,need create shut flow chart need create shutdown flow chart go ppm discuss sro operations mike shoup mark copy flow chart copy previous flow chart mark
396535,NCAQ,4,NCAQ:4,ms va broken stripped handwheel handwheel ms va slide stem without operate valve valve operate normally proper torque apply stem informed sss write cr
390348,NCAQ,3,NCAQ:3,hard hat waiver not post williams plant services employee work electrical bucket shop building normally space hard hat waiver door room ceiling day observer observer notice waiver not post door already little work room time ask waiver could not find go upper management issue whether not even non hard hat area decide management enw safety particular area need notice sign instead waiver state no hard hat wear since not waiver post time work initiate cr condition report write contact management
393830,NCAQ,4,NCAQ:4,rll entry different hi rad zone delay llrt llrt rcc v require entry hi rad zone dry well rb area require check different rwp go different location brief entry exit control result time set hose manipulate equipment set llrt take longer expect activity could better plan coordinate require duration better estimate outage schedule execution
396511,CAQ,D,CAQ:D,fdr v take multiple attempts open fdr v take try indicate full open hp per wo stroke time open second record third time informed crs sm precondition
393847,NCAQ,4,NCAQ:4,isophase bus break damper handle inspection isophase bus accordance wo deionizer damper assembly inspect condition weld freedom movement inspection damper transformer yard handle damper break recommend take handle spare damper assembly warehouse reference catid replace handle service damper task sould work minor maintenance activity discuss eoc craft crossover damper locate top isophase bus transformer yard
394225,CAQ,D,CAQ:D,rpis probe mux card module fille slot degraded troubleshooting rpis system fault wr reseat probe mux card module file slot inspect card damage see edge connector card healily wear likely cause intermittent indication see card need replace asap replacement online r long no fuel movement go informed crs supervisor engineering fail card create cr wr replace probe mux card get one spare card store
389785,NCAQ,3,NCAQ:3,dbai sa cer c contain typographical errors part dba self assessment review component classification evaluation record ccer cer c e cb e cb e cb e cb discover contain small typographical error aucs ar not applicable safety functionau format error large indent middle body text unclear reference technical specifications state auload center must energize within hours plant shutdownau no operability concern recommend assigning ar dei severity level c correct typographical error
401695,NCAQ,3,NCAQ:3,qa motaos contain incorrect information qa multiple example maintenance optimization templates motaos contain incorrect information motaos design database maintain accurate incorrect mot information could enable inappropriate pm content periodicity determination factual basis motaos error mot bkr mot chill mot asd mot motor mot turb mot xfmr mot motor detail mot error contain edms motaos provide detailed description preventative maintenance pm content periodicity select station equipment system ppm preventive maintenance optimization living program step state auit responsibility mot owner ensure motaos update align asset suite follow annual review insight annual review may require additional rigor correct mot inaccuracy notified systems engineering manager qa supervisor deficiency identify quality surveillance sr quality recommend cr assign ar syseng
393371,CAQ,D,CAQ:D,manhole es not function intend cas receive constant tamper intrusion alarm without open without anyone area post compensatory measure notified electrical maintenance security management generate cr wr manhole es west bre
398551,NCAQ,4,NCAQ:4,nantel learning management system service nantel learning management system service industry wide nantel aware troubleshoot issue bulletin inpo regard issue attach edms no immeadiate impact qualification submit trouble ticket nantel notified training management evaluate impact qualification draft broadcast message
386665,NCAQ,3,NCAQ:3,tsw tiag high oos tsw tiag currently read f max f per ops log previously write high f cr write trend purpose initiated cr
386012,CAQ,D,CAQ:D,ht htp fp insulation testing ht htp fp circuit f criterion gig ohm not meet reading around meg ohm achieve testing ht htp fp circuit f could not perform due degraded condition heat trace circuit power head circuit locate swph north south side stop work back procedure return everything find contion notify supervisor intiate crswph
395138,NCAQ,4,NCAQ:4,erratic functioning sw reactor building elevator elevator operator notify operation erratic functioning sw rx elevator sometimes elevator ao elevation ao elevation button press door close elevator doesnaot move sometimes doesnaot occur elevator operate normally occur button press possible degradation ao elevation button elevator control panel wiring issue please investigate notified mcrsw reactor building elevator
387123,NCAQ,3,NCAQ:3,vendor error may cause delivery delay r motors po rfw va rfw vb issue send vendor promise delivery date discover vendor contact get status po vendor not perform order entry po march receive po per cgs cid ask aluminum rotor week lead time would not make r outage requirement time vendor offer available motor would magnesium rotor per motor discount compensation error total accept magnesium rotor motor scs recommend engineering evaluation see magnesium rotor motor accept option deliver time r issue procurement replacement discuss supervisor issue mp ot procurement engineering cr issue discuss issue mov component engineer replacement aluminum rotor contingency part case rfw vb doesnaot pass testing r bill no reason currently expect rfw vb motor fail hedge bet aluminum motor use schedule replacement rfw va rfw v b motor r replacement drive brwog recommendation lot industry oe station make no commitment replacement outside agency no pm miss result not motor additionally bill tell doesnaot want magnesium rotor motor would lead eventually need replace aluminum anyway accord buyer supplier areva reserve one magnesium rotor motor case need support r activity base information get bill recommend severity level non caq cr classification
388768,CAQ,C,CAQ:C,flex component not qualified temperature determine flex component not qualified site extreme temperature f f base extent condition review lay flat hose flex asm discharge discharge discharge gas discharge gas use discharge fuel pump refuel activity low design limit f rigid hose flex asm suction suction suction gas suction gas use suction fuel pump refuel activity low design limit f knife valve integral au pvc suction wye flex asm suction bb wye flex asm suction hhp wye instal flex water supply pump low design limit f no flex component relate fuel water addition find unqualified current review suction discharge hose remain capable perform flex design function since outside ambient temperature not less f not forecast less design limit new suction discharge fuel equipment identify replace exist equipment within next month temperature forecast remain well f timeframe au pvc suction wye integral knife valve use pump suction not functional outside ambient temperature less f wye integral knife valve allow online swapping suction strainer either suction strainer become fouled instal spray pond long term forecast show daily low next day f mean component not rely upon perform function even though reasonable expectation would function accord vendor fence surround pond help minimize potential introduction debris pond ops equipment operator inspect service water ponds shift debris reduce likelihood debris form ops log instruct possible remove debris use stage reach rod unable reach debris reach rod initiate work request cms remove debris since debris could go undetected could get blow pond eo inspection conservative call suction hose nonfunctional flex water addition capability flex p bb p wye common suction configuration accord lcs state water addition capability sfp inoperable action must take initiate action restore one inoperable capability operable within hour implement compensatory measure restore equivalent inoperable capability water addition capability spent fuel pool sfp within hour new brass wye integral ball valve attach directly suction pump qualified site extreme temperature identify order valve take approximately week arrive cgs compensatory action specify interim suction configuration exclude use uninterrupted swapping suction strainer save edms cr action include additional instruction require swap suction strainer momentarily take pump offline install redundant strainer stage immediate vicinity next pond action make water addition capability operable cgs flex maap analysis sfp makeup subsequent flow suppression pool start hour loss power maap case design limit case run minute interruption stoppage flow hour loss power result maximum suppression pool temperature f since meet f limit establish reliable rcic operation minute interruption cold weather would acceptable change suction strainer result include assumption spray pond water pump sfp f vent design case use f quite conservative assume spray pond water f cool winter condition experience use instruction compensatory action compensatory action suction strainer could replace flow could establish within five minute discuss supervisor discuss hcv project team building
402067,CAQ,D,CAQ:D,roof leak hpcs diesel roof leak hpcs diesel rain water seep roof hatch seal create puddle hpcs room floor laborer notified supervision notify cr wr generatedhpcs diesel roof hatch leak
386478,NCAQ,3,NCAQ:3,evaluate safety refuel bridge upper deck access ladder ladder side refuel bridge use access upper deck although ladder meet requirement ispm akward make transition upper deck amount toe engagement top rung additionally swing gate instal provide pinch hazard user hand also couple rung middle limited toe engagement make descend ladder feel dangerous ie land hp stanchion case fall recommend add cage around top half ladder andor rebuild ladder avoid issue notified supervisor write cr refuel bridge ladder
391255,NCAQ,3,NCAQ:3,access control dose respirator qualification file lock w currently rp ops perform nightly routine collect exposure record current resp qualification save local drive information provide necessary information event network outage emergency facilitate access building rca perform problem resolution associate current bat file observe access folder unavailable prevent bat file perform intend action last update available pdf rp access date bat file provide no indication current file update correctly issue current process first lack indicator file update although open verifying date stamp indicator second course lack access able retrieve current file location update local drive notified rp supervision osc eof ep planner notify recommend modification process
394269,CAQ,C,CAQ:C,rwp dressout violation worker enter contamination area without protective clothing rb ca supervision inform individual restrict rca rb sop ca crane individual go open door drywell controlled area dca posting adequate individual didnaot read sign door enter close not lock individual traverse dca sop area stop rp rp restrict individual rca rpm meet supervisor ultimately release back work
401117,NCAQ,2,NCAQ:2,safety near miss shipping activity worker raise landing gear cask trailer rw another worker motion driver move truck exit rw truck bay another worker notice call stop truck start move event could result serious injury not catch standby worker stop work issue work discuss detail cover role responsibility recommence policy develop delineate mean designate one individual time control give direction truck driver communicate work group hand occur cr write management notify lesson learn worker practices individual aware surrounding guard error likely situation move material one point contact direct truck movement role discuss take prior start evolution follow standard expection reinforce personnel involve rw shipping activity take worker include truck driver present worker discuss role activity take place include direct truck driver handoff occur spotter time wear safety vest visual cue work group control truck movement
395584,NCAQ,4,NCAQ:4,scw rms p green indicator light break socket green indicator light scw p rms break socket light not change require elect maint support cr wr write
386119,NCAQ,3,NCAQ:3,spare rechargeable radio battery miss fb stn two spare rechargeable radio battery miss need replace soon possible fire brigade staion tg turn cause monthly fire brigade package fall minimum number rechargeable battery need available notified rp supervision
386905,NCAQ,3,NCAQ:3,tagout rvp rv tag capture close val tagout rvp rv tag capture close valve rvp v large degree valve inform mcr annote tagout tag valve capture closedtagout
395085,NCAQ,4,NCAQ:4,cond ba fail close lift tag clearance lpturb manway disconnect cond ba would not close informed sss write cr
