AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
384517,NCAQ,4,NCAQ:4,tr cooler group trouble tr cooler group trouble come consecutive day around one fan find not run demand fan already clear therefore specific fan pump could not determine cause trouble alarm reset no issue per abn transformer step instance cr write trend purpose instance alarm consecutive day similar frequency spur investigation cause trouble informed mcr write cr tr xfmr yard
397461,CAQ,D,CAQ:D,crd hcu high water level alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level write cr ops clear alarm
393581,NCAQ,4,NCAQ:4,broken stud ms hxa west end lp channel head work wo ms hxa one stud break contacted engineer pm occ contact engineer detail
390467,NCAQ,4,NCAQ:4,rw elevator brake not lift fault rw elevator another brake not lift fault cause elevator inoperable fault reset push system fault reset button elevator machine room rw frequent issue rw elevator fix soon possible prevent complication may extend refueling outage notified mcr
391787,NCAQ,3,NCAQ:3,pdis history function not work correctly building retrieve mcr cgs datum history not work correctly network operations security center function work correctly ic workstation control room not see evidence operation affect cr go computer engineering investigation try reboot pdis comp data pdis comp hist not correct issue try delete history file not correct issue
386623,CAQ,D,CAQ:D,fdr p stop remain run precoate fdr fu pprecoat sequence finish step complete hold pump turn discharge valve open witness gp rwcr operator exit rwcr proceed gp fdr b w p c panel second tim hold pump unexpectedly go discharge valve close hold push button gp not restart hold sequence fdr filter stop pushbutton gp press within minute probablem hold pump start discharge valve open hold pump not suppose stop long filter absolutely lose time fdr iron problem water volume fdr tk problematic unnecessary backwashs make bad
391036,NCAQ,3,NCAQ:3,administrative enhancement update cgsaos msrv relate cat detail description response purchasing request ar ar review msrv drawing provide oem emerson formerly crosby discover cat ids request part reference valve assembly number n instead specific number n cgsaos msrv specific assembly number n reflect draw ds rev cvi dwg action procurement engineering search msrv cid base current bom asset suite identify cid reference less specific valve assembly number andor draw number uncheck approve reorder flag enter c note indicate review require prior next procurement update assembly number andor draw number condition administrative issue not equipment issue not affect cgsao ssc no concern regard part previously order receive instal consider enhancement support current oem emerson recommend severity level auau procurement engineering resolution discuss condition system procurement design engineering initiate cr
400445,NCAQ,4,NCAQ:4,olnc injection line need clean r olnc injection line continue build back pressure indicate progressive blockage line october platinum application pressure b injection line increase psi psi first two day injection rate pressure increase reduce time appear control allow completion platinum application injection line need clean r allow continue annual olnc application without need switch alternate injection path wo add r clean line not effective not actually clean replace line plan scope work remove foot piece oau stainless steel tubing insert b rfw pipe report field indicate section tubing not removable contrary draw vlv planning r work order specifically communicate detail vlv note state authe oau tubing shall slide freely assembly prior installation fieldau ec add note designate line olnc tubing design removable not remove need grind weld cleaning replacement many plant industry clean olnc injection line every outage keep clean discuss ge hitachi services personnel informed chemistry management discuss station management high risk challenge meeting implement alternate injection ultimately reject
385884,CAQ,C,CAQ:C,qa vessel head ring retain clip not match cid condition report identify material specification change not review approve prior use reactor vessel head ring retainer clip use r fabricate sa type material approve catalog id description call astm type material receipt inspection reactor vessel head rings fabricate support r material discrepancy cid description identify clip fabricate wo sa type instead type require cid investigate issue discover ring retainer clip fabricate r assembly also make sa type material purchase cid wo fabricate clip r cancel material request cid use past planner create cid request sa material no information work order support material change material cid safety relate material type stainless steel base discussion reactor maintenance clip serve installation aid keep inconel vessel head ring place seat vessel assemble clip associate retainer captive vessel head place review ppm step cvi dwg b discussion reactor maintenance clip serve installation aid keep inconel vessel head ring place seat vessel assemble base upon ppm cvi dwgb retainer clip hold place snap ring retainer pin thus fully capture assembly thus no concern clip dislodge additionally review material stress allowable two clip material identical value similar chemistry value chemistry behavior head flange environment expect identical base upon information difference material not impact design function component recommend assignment maintenance
391341,CAQ,C,CAQ:C,calibration wma tsa calibration wma tsa per ts could not calibrate order new ts catid sn new switch would not calibrate side side order second new switch sn side one would not calibrate calibrate side second new switch sn calibrate side install new switch use side sn per engineering direction order new switch replacement calibrate side new switch receive permission engineer use side new switch new switch instal per base upon ppi eng des attachment screening engineering conclude change side side replacement wma tsa use cid sn utc acceptable document update may follow maintenance activity use adoc process cid sn new temperature switch warehouse could not calibrate quarantine return asco forensic investigation previously instal temperature switch remove wma tsa sn also quarantine send thrd party forensic investigation recommend resolution system engineering swp doc redline mnr rev aed ewde rev prepare take main control room w vital island batt rm c
384080,NCAQ,4,NCAQ:4,lose hp motor remove rcc pa find w lost hp motor remove rcc pa per wo find w basket ball court area see photo attach edms ar cr arrangement make send motor site rewind rebuild future installation rcc pb rcc pc would avoid need design change replace motor cid ar eval ar eval w basketball court w room c ref aed
389038,CAQ,D,CAQ:D,rcic turbine oil level low rcic p turbine oil level low restore oil level low high mark contacted weekend craft supervisor oil add
401128,NCAQ,4,NCAQ:4,need revision walk wr identify rms procedure not properly label step refer switch switch slc rms ehc ewde e ir hp use verification provide mark copy maintenance procedure group supervisor ops notify revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
391330,NCAQ,3,NCAQ:3,windows server patching cause unexpected restarts issue microsoft patch deployment schedule pm restart many windows server automatically maintenance window schedule pm reviewed sccm deployment force suppress reboot force server check recommend non caq notified duty officer notified application analyst help verify impact system sm contact cancel schedule lan outage due ongoing dg outage
383927,NCAQ,3,NCAQ:3,catid pwc rv replacement set pressure perform task preview pre job pwc rv shop task wot identify valve supply mark set psig catid reference psig set pressure review catid description identify valve range psig set pressure psig generated cr follow supply chain last po trace utc no impact plant work task state contact supervisor instruction setpoint not match datasheet review inventory usage three valid confirm usage plant past pwc rv q level g nsr seismic cat ii last pm performance wo perform vacuum check prior installation verification stated nameplate match datasheet craft verify current valve instal field epn pwc v verify show set psig catid inventory usage show one usage mr cost center issue issue ticket however appear never plant equipment not tie active wo relief valve pwc p min flow well pumphouse
389595,NCAQ,3,NCAQ:3,sop fuelpool drain procedure enhancement steps n n verify water discharge fpc demin meet chemistry requirement discharge cst not perform drain sfp cst sample analysis take time place prerequisite give support task chemistry sample prior drain evolution discuss change chemisty department ops shift manager
398930,CAQ,C,CAQ:C,procedure not find work control binder distribute procedure revision discover previous revision tab inadvertently remove work control volume binder leave work control volume level filing location without procedure event require place temporary seperation sheet insert new revision procedure note distribution cover sheet notify lead document control no action require procedure place book find miss possible remove someone copy not replace binder location find contain procedure correct tab procedure miss could retrieve asset suite need arise
393936,NCAQ,4,NCAQ:4,hd cb disconnect would not reclose cycle hd cb disconnect would not reclose cycle hang local clearance breaker would not reclose cycle testing please luubricate repair need wr cr discuss production
392524,NCAQ,4,NCAQ:4,li elevator inspection reactor bldg sw conveyance inspection report labor industries note require action response due copy inspection report uploaded edms doc no immediate safety issue regard continue use elevator reactor bldg sw elevator conveyance id
384987,NCAQ,3,NCAQ:3,ppm need edit ppm section reference calibration check evaluate per section section evaluation section procedure recommend fix notify chemistry supervision procedure sponsor
391249,CAQ,D,CAQ:D,rwcu mo leak trace anomaly diagnostic testing rwcu mo per wr identify follow trace show valve close still leak approx gpm represent internal valve degradation achieve approx gpm valve cycle less second open calculation show valve seat signify valve oversized application anomaly observe near seat difficult detemine anomaly valve stroke seat wr repeat step result rwcu v schedule replace part heat exchanger replacement r action add design ensure right size application valve select trace show valve sufficient seating force prevent leakby see attach support documentation screen print trace
386124,NCAQ,3,NCAQ:3,exam failure es bwri one student fail es bwri exam conduct cr write per direction tdi rev section p inform training line supervision
399699,NCAQ,4,NCAQ:4,hwc alarm receive alarm hssf cab chem lab annunciator rw chemsitry lab alarm id tt pit pres stat low low indicate low hydrogen tube trailer pressure contact crs write cr compliance ci
398413,CAQ,D,CAQ:D,drywell annulus average temp exceed rfo limit drywell annulus average temp exceed rfo limit le f cr require comply rfo cw blowdown majority restore recommend secure blowdown night shift restore earlier day hot weather prevent drywell heatup compensatory measure per rfo
391265,CAQ,C,CAQ:C,cvi draw c editorial cvi draw c incorrectly show rfw rms use select signal rfw dpta rfw dptb ch ch b level control signal fact rfw rms perform function ref ewd e drawing correct
383988,CAQ,C,CAQ:C,sop elec smmaint need rcc v instruction correct sop elec smmaint step gag ungagging rcc v need correct page affect pg ie step g hold open rcc v not work maintenance work instruction uncouple air line manually lift stem seat place gag device position hold valve open rms not work see wot work instruction write cr
398391,NCAQ,4,NCAQ:4,rcic v strain gauge diagnostic test walkdown rcic v identify special design strain gauge would require perform diagnostic testing require expedete fee obtain special design strain gauge no additional action require cid create po issue special design strain gauge vendor information need strain gauge
398401,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu alarm clear dispatch ops investigate ops pressurize per sop crd hcu
391503,NCAQ,4,NCAQ:4,ppc data point x x no data attempt establish real time plot performance osp elec no datum point x x point come mux recently repair put back service real time plot not use certify pound step surveillance analog datum use performance surveillance notified crs document lack datum point surveillance cover sheet ppc mux mcr rw
388490,NCAQ,3,NCAQ:3,csp isotopic needs enhancement step would improve include line write power correct gross gamma activity rate reviewer visually verify formula use appropriately speak chemistry management specialist agree write cr document
396230,NCAQ,4,NCAQ:4,asd resistivity asd resistivity mohm filter need replace initiate cr inform crsasd building
401955,NCAQ,3,NCAQ:3,qa no effective process review optimization pm qa no process place satisfy procedural requirement continuously review optimize pm potential impact miss opportunity increase reliability equipment time gain efficiency maintenance resource use see edms full text identify deficiency equipment reliability surveillance sr informed maintenance engineering
401132,NCAQ,3,NCAQ:3,enhancement step instruction perform air activity trending survey per instruction pm wot package replace information historical wop state submit filter medium indicate significant increase count e g time average previous week chemistry isotopic analysis discuss hps initiate cr
385687,NCAQ,2,NCAQ:2,plant evaluation risk operational event external evaluation identify area improvement operations maintenance projects personnel not consistently ensure risk operational event identify mitigate action margin establish prior perform plant activity result chemistry excursion challenge integrity fuel clad require plant power reduction delay plant startup inoperable safety relate equipment contributing department manager not establish environment ensure role responsibility prevention operational event understand reinforce condition not directly affect plant equipment leadership team brief no immediate urgent action require
390101,NCAQ,4,NCAQ:4,cw chemical dispersant cf pb pumping issues trend check inventory use tk pump service cf pb indicate pump not pump enough maintain residual pump setting chemical pump cf pa place service thursday supplement chemical addition inventory trend indicate cf pa not pump manually feed gallon per day per direction chemistry pumping issue resolve cf pb cf pa
398899,NCAQ,3,NCAQ:3,well alternative eop key instal rwm bypass keyloc ppm change permanently install eop key rwm bypass key lock well alternative would remove step ppm rwm bypass key ai instal rwm keylock remove eop rwm bypass key plant permanently install ppm key rwm bypass keylock would consistent sdv high level trip bypass key ppm permanently instal switch switch also operate ppm informed crs sm write cr
385427,NCAQ,4,NCAQ:4,additional fab require radwaste chiller r v hanger installation new radwaste chiller au relief valve line hanger per wo determine additional fabrication effort require new support sn sn originally plan condition not affect plant equipment wch cra currently service replacement contact planner revise work instruction wo reflect correct design per ec radwaste building elevation williams plant services
386664,CAQ,D,CAQ:D,tg w co hose reel red light normally red light tg w co hose reel currently recommend replace light bulb investigate failure initiate cr tg w co hose reel
391393,CAQ,C,CAQ:C,work order rhr vc lose weld record process disband wopp move file records management weld record work order task rhr vc lose document create code programs sign qc ani evidence respective hold code wr qci ani lift respective review hold code cpr qcr place place around august search ex wopp area file cabinet transport records management former wopp area work order package currently valve team possesion query qc not result find document informed supervision consult qc conduct extensive search miss document write cr weld record recreate review sign qc ahii give affect work group use
398282,NCAQ,4,NCAQ:4,p spreadsheet review approval validation engineering review r spreadsheet datum support po milestone several erroneous review approval timestamp no review approval yet perform individual list initiation cr intend document spreadsheet indicate review complete may not valid expect validation recommend r scope perform individual mainly concern use spreadsheet future question individual auperformedau work write cr document post review happen later validation may not correct time no action request make p scoping continue team review ranking
389723,CAQ,C,CAQ:C,dbai sa calculation review documentation issue no ssc affect calculation high energy flooding review dbai sa review discover calculation date regard current moderate energy line crack calculation reactor building flooding analysis flood height flood height moderate energy line use comparison flood height calculate ensure affected equipment review safe shutdown flood height high vice versa affected equipment walk review safe shutdown calc preliminary review flood height show affected room flood height low originally state mean possible affect equipment originally evaluate conservative therefore calculation need revise correct flood height base calculation determination make historical also pursue assign ar dmc discuss operation dbai self assessment lead mechanical supervisor
400714,NCAQ,4,NCAQ:4,steam leaks find aoaao toa system perform sop coldweather ops leak find near aoaao toa steam trap inlet outlet valve trap close drain valve open per crs direction per sop coldweather ops state steam leak find submit work request repair leak hand clearance order isolate drain heating coil valve reposition hco v taa ai closed hco v tad open hco v tab closed hco v tca closed hco v tcd open hco v tcb closed notify crs
400469,CAQ,D,CAQ:D,mte oot calcode proto torque wrench model c find oot adjust within spec per ppm section c torque wrench acceptable post use verification def write no plant impact no action require none trending purpose
394338,CAQ,D,CAQ:D,rhr rv fail find set point testing rhr rv fail find set point test leak test rebuild valve require initiate cr per tsp rv ist rr r l
401188,NCAQ,4,NCAQ:4,wr wo need code safety cond va leak identify leak cause downstream pipe hot fin team evaluate recommend insulation pipe ops wipe oil frequently direct vicininity pipe since identify recommend repair r wo still plan hope key persenal safety concern may get fix next outage please not insulate would hold oil spray coupling elevate next outage repair update nuc panel wo wr problem type industrial safety
398001,NCAQ,4,NCAQ:4,mte find tolerance calcode mitutoyo dial indicator model find oot rejected not economical repair not use calibration cycle def write no plant impact no action require
398268,CAQ,D,CAQ:D,crd hcu rod accumulator trouble due low n pressure rod accumulator trouble alarm crd hcu due low nitrogen pressure clear alarm per sop crd hcu informed crs sm write cr wr
399818,NCAQ,4,NCAQ:4,mte find tolerance calcode cdi torque wrench model mrmh find oot adjust within spec per ppm section c torque wrench acceptable post use verification def write no plant impact no action require
401402,NCAQ,3,NCAQ:3,first responder patient transport suggestion someone injure need medical attention option use gurney assist walk wait hanford emt bring gurney significant amount time individual not require cervical spine stabilization provide way safely easily move individual rca building receive treatment desireable another legitimate consideration psyche patient see transport gurney affect not want manuevere gurney especially elevator also not something look forward suggestion purchase basic wheel chair stage one hp aap pap pec many supporter amongst first responders would allow dignity position comfort patient efficient suggest idea multiple post fire brigade drill man critiques discuss trainers co first responders initiate ar cr suggestion may also allow us eliminate gurney quite expensive hanford bring anyway no longer package patient
399990,CAQ,C,CAQ:C,organizational communication weakness crrg wrsc take part crrg condition report review group process wrsc work request screening committee screening process plus benchmarking reveal screening gap cr close wr wr close cr not clear visible process would not put position condition would identify separate screening committee would somehow check flag would indicate use otheraos process bring resolution issue leave issue identify no administrative driver resolution depend hu interface check resolve issue time fail us site ensure unit coordinator check cap organizer ar cr trend wr ensure alignment work request screening committee no flagging option cr asset suite identify decide trend wr wo process crrg also wrsc meeting room could use computer screen review daily list perform quick check additional information need also meeting could enhance perform via skype meeting room no phone communication not help wrsc need contact cap vice versa issue programmatic nature notified unit coordinator enginering cap time meeting hold also conflict not help communication wrsc hold crrg hold however one meeting communicate trend item wrsc determine cancellation wr cr need communicate cap vice versa no time tween uc communicate cap organizer
394051,CAQ,C,CAQ:C,ewde incorrect epn revision ewde incorrect epn epn correct revision normal supply breaker liste ewde e cb ppdb e cb ppdb alternate supply breaker list e cb ppcb list e cb ppbc also normal supply go e ppbb normal supply power e ppdb
395443,NCAQ,3,NCAQ:3,r asd lessons learn asd work need start much earlier outage leave later outage cause discovery lead initiation cat emergent issue unnecessarily every activity asd need treat like high priority discovery item asd procedure model work order work instruction lack consistency across different channel lead important information sometimes leave cause work delay rework per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
398105,NCAQ,4,NCAQ:4,dog latch need maintenance dog latch need maintenance mount bracket need resecure door frame security supervision notified cr wr initiated security equipment coordinator notified offiicers brief door tango frame turbine bld
393778,NCAQ,4,NCAQ:4,ss pcve valve packing friction performance find diagnostic testing via work order identify valve packing friction low valve stick currently adjustment leave packing follower eliminate possibility acheive prefer friction ss pcve repacke outage avoid pack failure controlling issue discuss valve team notify aov program owner write ar turb b
393793,NCAQ,4,NCAQ:4,multiple fall protect harness find wrong color ring perform inspection main condensor water box multiple harness find either purple white inspection ring harness take away work site return tool crib rw inspection proper harness appropriate red inspection ring per ppm red obtain leave site use cr write provide awareness ensure use properly evaluate ppe discuss eoc systems engineering manager
390951,CAQ,D,CAQ:D,edr dm hold pump fail start precoat edr dm hold pump fail start follow automatic precoat demin shutdown per procedure stop hold second controller dial press stop end precoat cycle start hold pump demin p rise rapidly high value process water sample tank demin trip high p b w precoate informed fin ro email inform crs b w precoate edr dm
391505,NCAQ,4,NCAQ:4,og rfa not start expect og rfa not start indicate start signal three light gy tic local rms auto two compressor run maintain glycol temperature f time arear hrs offgas dryer regeneration progress high heat load write cr notify smw
400127,NCAQ,3,NCAQ:3,ops log dissappeare esoms ops log dissappeare esoms startin morning tour ops notice no history ops log shift close logs resynce date reselecte tour open history present tour complete unqualified individual along tour quiz along way log take witness log loaded review field supervisor later shift logs look sta notice ops tour not computer shift present time review option cr desire attempteed locate log brick esoms esom
398555,NCAQ,4,NCAQ:4,pwc sew pwc sew shower valve self closing type investigation dw dws identify shower shut valve pwc sew pwc sew self close type valve valve manual type ball valve pushh pull rod ref ar eval dw dws pwc sew isolate due valve issue associate wr xrefed wr pwc sew initiate cr issue not affect ability use shower informed supervisor cwph sat pump room cwph halogenation room
395874,NCAQ,4,NCAQ:4,e lpda find fail shut e lpda find hp request closing need power receptacle attempt close normal position would not stay close jut return open position not trip found e lpda find fail attempt close informed hp informed supervision
386713,NCAQ,3,NCAQ:3,cas radio console time different scs computer run radio system cas display time approximately minute different security computer time sync close possible system notified security management staff not reportable loggable issue
384466,NCAQ,3,NCAQ:3,document measure avg sediment sw pond diver service water spray pond initial dive inspection prior dredge pond sediment measure x ft quadrant total point similar area cover sonar boat use spray pond sediment depth surveillance osp sw q prior spray pond cleaning average sediment measure across whole spray pond diver area measure much foot sediment accumulation last surveillance osp sw q use sonar boat measure sediment include uncertainty cr initiate document discrepancy measure sediment diver sonar boat evaluate potential enhancement sediment measure spray pond currently sediment measure sonar boat conservative margin diver spray pond measure discuss supervisor shift manager engineeringaos position purpose cr enhance measurement methodology not condition adverse quality
388407,NCAQ,3,NCAQ:3,unable rack e cb per wo unable rack e cb schedule new remote breaker rack tool supervision inform information cover cycle also coach lack proficiency need raise prior day implemenation information provide could review ahead time ensure understanding equipment no action ar
384251,CAQ,C,CAQ:C,qa swp sec not well integrate site process qa security not ensure requirement swp sec ausafety security interface programau effectively integrate site process swp sec implement cfr requirement specifically require originator list process complete form auidentifying potential security impactsau prior perform work cover cfr sampling reveal procedure list process not align swp sec requirement swp sec not list site process result activity require assessment potential safety security impact stationaos adherence requirement within cfr error likely site process not align safety security interface requirement within swp sec six example show form not complete maintenance activity physical modification cover cfr regulation actual consequence no evidence cfr assessment form prior perform work contrary swp sec three wo task wots two permanent modifications several preventative maintenance activity factual basis see edms detail insight swp sec list process wr wos permanent modifications receive safety security potential impact screening however procedure not list process similarly screen design build installation pm work perform contract not associate wr ec see edms additional insight deficiency identify quality audit au se pads mro sae recommend assignment security n
397647,NCAQ,2,NCAQ:2,safety first station focus area progress unacceptable safety first station focus area progress date unacceptable recordable injury lose time accident level clearance order error see x ref edms injury log need aggregate review injury first aid event look common theme ops already aggregate review recent level clearance order error see x ref need new action plan develop improve safety performance site
394964,CAQ,D,CAQ:D,lefm transducer term block find break ceramic termination block rfw fe lefm transducer bd rfw fe q bd rfw fe r find crack broken likely due thermal stress discover performance wo vendor site support maintenance believe would likely no impact lefm performance next cycle due unavailability part site recommend replacement term block next opportunity discuss eoc
399226,NCAQ,3,NCAQ:3,plateau offering wrong start time plateau offering wrong start time mx chemistry fundamental start time correct start time two student late class cover half hour training not impact student late ensure offering correct start time ensure offering correct start time notified manager initiate cr
391041,NCAQ,4,NCAQ:4,b truck park inside build not allow fire protection inspection apel build high bay area find truck park building not allow business occupancy per fire code acceptable load unload vehicle continuous watch vehicle must park outside not attend discussion facility dept supervisor indicate vehicle park high bay several day night fire risk building code fire code violation facility supervisory make commitment remove truck prior end business day today not cgs condition truck remove cob
391560,NCAQ,3,NCAQ:3,missed reinforcement management expectations training identify maintenance technical trng self assessment assessment two observation one electrical lab activity identify lack reinforcement management expectation activity supervisor instructor not refer standard document lab guide also activity insulated tool not use perform work electrical panel although mock no actual safety concern may send wrong message student insulate tool not require working condition document self assessment report discuss training management
386421,CAQ,D,CAQ:D,rpv level continuous backfill oos low find crd fia low spec min spec recommend backfill system flow adjustment ppm initiated ar informed mcr
387277,NCAQ,4,NCAQ:4,rfw vbia xs te min rpm light extinguish auabove min rpmau light rfw vbia xs te find extinguish per cvi omm page light extinguishe rotate speed fall slightly rpm page omm describe detect rpm compare oscillator frequency look ewd seem show detected rpm rfw se ta speed keyphasor also provide rpm indication rfw vbi se ta vector filter indicate rpm expect correct may indicate issue oscillator frequency timing control circuit informed mcrtb e
393305,NCAQ,4,NCAQ:4,received annunciator p c drop main transformer oil receive annunciator p c drop main transformer oil low alarm per arp mt trouble also receive concurrently w annunciator currently tr tr tr trouble alarms aready alarm prior alarm operator send field verfiiy alarm report tr tr tr oil level normal informed crs sm
399397,NCAQ,4,NCAQ:4,quorum not met forced outage meeting quorum not meet forced outage meeting meeting not reschedule next meeting schedule continued meeting discuss item last weekend downpower future force outage system eng group not attendance j hauger syseng manager say fo meeting schedule core business schedule schedule conflict
394642,CAQ,C,CAQ:C,problem execution tsp slc isi r performance tsp slc isi r pmid wo identify establish test condition not sufficient fully perform require slc piping inspection task generate replicate attachment msp slc b pressurize slc system perform vt leakage inspection however review lineup become clear instruction not adequate fully pressurize asme class piping specify inspect portion asme class piping appropriately pressurize inspect volume slc va b slc v b asme class piping squib valve slc va b drywell portion piping hpcs v appropriately pressurize inspect sat use instruction task recommend action isi program manager review tsp slc isi r determine next step remain piping need inspect class piping pump side squib valve separately review previous work order test wo wo perform appear test condition establish time well cr write eoc occ notify request determination isi program manager next step slc system
391388,NCAQ,3,NCAQ:3,dose saving suggestion rcc va b operabilty performance osp fpc ist q rcc va b operability check valve check require operator hour fpc hx room typically pick mrem every time check recommend evaluate frequency check extend year would save time significant portion ops dose receive year outside outage right get mrem per year perform check
401893,NCAQ,3,NCAQ:3,wo reschedule work week wo cable sm train radius less requirement require schedule work week due issue alternate solution identify implementation require rescheduling work order next safety system window work not complete inspection cable perform identify degradation discuss occ reschedule notify management team work ultimately complete work week no additional action require cr base work complete
384953,CAQ,C,CAQ:C,lesson learn sw pond inspection clean activity sw spray pond wall support mrule structural inspections submerge portion pond approximately sixty foot one foot strip debris collect bottom pool max depth find approximately inch opportunistic nonintrusive structural inspection support license renewal st inspection baseline additional one beginning period extended operation peo inspection strategically select occur sediment removal manner turbidity reduce allow well water clarity however determine select portion wall could not inspect presence large amount buildup make surface defect detection almost impossible license renewal commitment removal algae organic matter nutrient scale buildup require allow inspection proceed removal result approximately oau difference find wall clean wall sample remove material provide chemistry analysis initial opinion mix biological concrete preparation surface remove small amount base material since condition localize continue functionality operation ability maintain design function sw pond remain unaffected aforementioned condition contribute generation suspend solid insoluble organic buildup sedimentation deposit current amount estimate follow account wall clean gallon displaced water cubic foot total distribute sediment depth au consideration give fact remove base material net effect sw pond negligible although material may identify sonar boat inspection future planning entire wall surface area prepare clean inspection material generate would ao x ao x wall au thick layer cubic ft displaced gallon equal inch sediment consider bottom would necessary prepare wall dredging pond recommend action cross reference cr wo pmid austructural mrule structural insp non outageau share lesson learn proper stakeholder civil engineers rx maintenance ensure wall preppe prior dredging prevent similar issue reoccurre next sw pond inspection wrote cr call smsw pond equivalent depth
392915,NCAQ,4,NCAQ:4,nrc sightglass reading dcw tkb close minimum spec dcw tkb coolant expansion tank dg engb coolant level read sightglass dcw lgb reading require per ops diesel round currently appear near minimum log past shift need refill dcw hxb per sop dg dcw verify field walkdown checked dg dg dcw tank level
394525,CAQ,D,CAQ:D,rod full indication faulty fuel movement rod full indication intermittently come along rod display show xx fuel movement suspend occ contact ts action take rx core
390349,NCAQ,4,NCAQ:4,receive several tg bldg sample rm monitor trouble alarm mcr receive several tg bldg sample room monitor trouble hp alarm alarm instantly clear notify shift chemist crs possible source alarm cr high conductivity ar feedwater dissolve oxygen sr sr failure chemistry suspect alarm feedwater dissolve oxygen instrumentation please repair replace inhibit alarm
400211,NCAQ,4,NCAQ:4,pwr cra deficiency identify performance wo identify south bridge stop wooden degrade crack need replace future next pm additionally mechanical upper limit damage see cr comp na wr complete electrician able repair limit itaos functional however bent need replace notified mcr initiate cr wr wr need action bundle next pm make repair
396776,NCAQ,4,NCAQ:4,charger fault flocculator bldg emergency lighting unit emergency lighting unit flocculaor building service alert light blink three time indicate charger fault see attach video notify crsflocculator building
402433,NCAQ,3,NCAQ:3,enhancement recommendation ppm no instruction ppm initiate ar sms procedure change increase work scope time would require planning change work hour resource section work order recommend add step overview section add procedure change per swp pro increase hour work surveillance pm initiate ar sms planning document increase work hour model work order next schedule pm wo ops review impact increase hour work lcs tech spec time entry word effect cr administrative nature not impact plant cr assign maintenance enhancement consideration ppm notified supervisor crs maint proc
386916,NCAQ,4,NCAQ:4,orange black nitrogen bottle need railroad bay currently zero full orange black nitrogen bottle railroad bay less minimum require per log min two empty bottle storage rack none portable rack sss operations coordinator notifiedrx bldg railroad bay
392603,CAQ,D,CAQ:D,b b battery parameter not within spec cr write comply lcs b b remain inoperable performance esp bb b month battery discharge testing plan remain use instal charger raise voltage normal level ref lesp bb b write cr
393566,CAQ,C,CAQ:C,rhr hxa coating require removal asme xi examination mt surface examination rhr hxa support work order examiner find evidence coat area examine per sps step auall coating area examination require remove prior examination au location last inspect task clean weld task close time comment aunot requiredau believe coating not detectable time time aging become apparent contrast metal examiner note coating not readily apparent two four support detect third support stop due unexpected condition reviewed sps verify requirement remove coating exist procedure revision place initiate oscr remove coating see cross references recommend assignment ar cprog evaluate extent condition
401899,CAQ,C,CAQ:C,standard find tolerance calcode thunder scientific model humidity generator sn find tolerance adjust manufacturer specification trend purpose cr inprog approve cr move sro ops review still wait vendor report determine find problem
390255,NCAQ,4,NCAQ:4,remove rp scba qual group pa respiratory protection training rp safety scba rp currently require scba qual group respiratory protection training rp cover respirator include cartridge type filter respirator bubble suit extent scba safety scba rp specific respirator training scba user requirement need specific applicable type respirator rp require respirator regardless type respirator respirator specific training addition rp no action require
389809,NCAQ,3,NCAQ:3,sa primary chemistry catalyst loading snapshot self assessment primary chemistry document need perform catalyst loading analysis durability monitor coupon vessel artifact demonstrate platinum deposition least ug cm interim guidance epri direct plant utilize olnc seek inspection relief must meet category nmca parameter implementation step bwrvipa table include catalyst loading primary parameter implementation step category place exception verification catalyst loading require analysis durability monitor coupon vessel artifact platinum deposition ge ug cm assign chemistry informed chemistry management bwrvip program owner
393722,NCAQ,4,NCAQ:4,mt cra not bridge mt cra not bridge either direction appear brake lock not disengage wr minor work instruction could utilize investage initiated cr wr per emergent issue manager
392703,CAQ,D,CAQ:D,security mw need maintenance security zone mw not operate design need maintenance compensatory measure initiate contact detail security supervision notify shift manager notify cr wr initiate compensatory measure initiate
383624,NCAQ,3,NCAQ:3,need add sump pillow check exist wo need add sump pillow check exist work order tg building sump pillow get check monthly time currently sump check mention need include cr find inprog move approve status
393887,CAQ,C,CAQ:C,rll leakage observe rhr vc strainer cover verification rhr c suction strainer boundary operations observe gpm leakage past strainer cover cover must remove replace liner maintain seal contingency work order not cover action necessary restore water tight seal action necessary maintain ww level cr generate per sod work complete original wo wr not need no additional action need ar wp cross referenced
384346,CAQ,D,CAQ:D,spare battery flex radios need replace spare battery radio storage cabinet building fail battery charger show blink red light associate battery review charger troubleshoot manual remove reseat battery observe light charger return blink red condition notified supervisor build hose trailer room
385682,NCAQ,4,NCAQ:4,absorbent pillow fdr sump need replace perform inspectiion edr fdr sump absorbent pillow note absorbent pillow fdr sump need replace write cr wr inform crs
394878,NCAQ,3,NCAQ:3,emerson identify potential radio failure cim tt cycle isolation monitoring cim temperature transmitter tts fail since installation r cr diagnosis perform wr last week determine potential radio transmitter failure addition battery failure emerson engineer recommend additional work reset transmitter reprogram transmitter network ids attempt rejoin network request follow work wr emerson technician diagnose transmitter issue battery replacement wr continue plan fin ic transmitter radio failure issue emerson not encounter may due gamma radiation damage recommend design engineering assess potential radiation protection qualification initiated cr discuss radiation field assessment design engineering discuss diagnosis need transmitter eoc initiated plan vendor make second visit site initiate ar eval long term assessment action indicate ar cr
383954,NCAQ,4,NCAQ:4,mt hoi main line swtich mt hoi main line swtich need replace swtich handle rotate deg swtich remain cord cap disconnect no power present crane also label need verify status main line swtich supervisor notify cr wr create mt hoi
401453,NCAQ,3,NCAQ:3,ar cr inappropriately trend maintenance ar cr request heat trace apply drain valve trb air accumulator due ice occur winter month comp measure require ar eval change sop coldweather ops instead generate action ar take comp n trend maintenance recommend action generate ar eval operation action ops procedure update sop coldweather ops ar eval approve write cr
400307,NCAQ,4,NCAQ:4,mte find tolerance calcode hytorc hyd torque wrench model stealth find oot adjust not use calibration cycle def generate no plant impact no action require
384337,NCAQ,4,NCAQ:4,crack liner find inspection sanitary waste tf perform liner inspection south stabilization pond sanitary waste treatment facility crack liner find inspect mil pvc liner test hole dig random location one test hole locate suspect area slight sink hole observe dry season extend hole foot long crack continue liner brittle image edms show edge sink hole crack liner location cover approximately inch wet sand full liner inspection report pende test hole dig determine extent lin condition yrs old recommend investigate means seal pond liner fault consideration extend swtf useful life patched refill hole pond isolate service since preparation inspection remain service address issue discuss chemistry supervisor erp fce engineer swtf pond liner
395875,NCAQ,4,NCAQ:4,hd lcva slight binding open stroke stroking valve hd lcva accordance wr slight binding appear occur opening stroke valve observe stroke time slight jerky motion observe time see edms video notified eoc occ engineering operation c
386613,CAQ,D,CAQ:D,oscillograph start alarm due kv grid oscillograph started alarm receive due kv neutral ground j sensor sm undervoltage j sensor sensor reset bpa report ashe slatt kv line relay back tr voltage kv tr b voltage kv respectively plant controller equipment exhibit normal operation
394274,NCAQ,4,NCAQ:4,tsc women bathroom sink water not work sink womens bathroom tsc not work properly told hp lead tech supervisor create crtsc women bathroom
402227,NCAQ,3,NCAQ:3,esdi need revision esdi require revision reflect organizational programmatic change within esd
393764,NCAQ,3,NCAQ:3,late entry esom temp house e shop late entry temp due watchbill not match schedule work house esom correct shop tech support temp schedule change prior start outage esoms not update
400792,NCAQ,4,NCAQ:4,turbine building roof hatch find open turbin building roof hatch east side tubin building elevator find open informed crs sm verify wwm hp no ongoing work mcr verify tg building negative pressure maintain informed crs sm wwm initiate wr close hatch turbine building roof hatch
396098,NCAQ,4,NCAQ:4,light mc room r lights mc room r light still dimley lit please repair replace necessary wr crlighte reactor non essential lighting
389669,NCAQ,4,NCAQ:4,pcn not complete per swp pro night shift operate crew initiate pcn sop hvac wch fill minor revision file mcr equipment operators area approval process apw not complete within one business day per swp pro step f operate crew initiate pcn not shift next week review approval reassign shift operating crew individual originally assign review approve pcn notify email requirement swp pro
398514,NCAQ,3,NCAQ:3,ier response action not implement intend maint fundamental self assessment outside peer association ier team member identify deficiency associate ar assignment owner not meet intent assignment individual change one minor portion procedure exclude intent assignment assignment author state assignment duplicate assignment isnaot case assignment request different thing change within mi assignment request follow change mi aurevise work implementation section mi include definition responsibility conduct pre post job definition various inspection inspection include responsible inspection ensure inspection conduct consistent manner au assignment request follow change mi au revise work implementation section mi include expectation worker supervisor manager apply reinforce maintenance technical fundamental pre job briefing work activity pre post inspection au duplication present assignment request revision mi procedure revise date specify within closure note within assignment specified revision procedure rev state change auadded phrase aumaintenance technical fundamentalsau definition precision maintenance au not meet intent assignment share maint management supervisor procedure need revise reflect recommendation associate ier response document ar task add maintenance procedure revision data base correct issue author recommend non caq severity level ar mntproc open request assignment owner assignment close ar complete ar
398331,NCAQ,4,NCAQ:4,rwcu pump trouble alarm pa due low crd purge rwcu pump trouble due low crd purge flow oscillate gpm setpoint gpm alarm cycle flush purge line via crd fcva set flow gpm alarm continue cycle rb rwcu pump area
394248,NCAQ,4,NCAQ:4,n winding temp alarm walkdown sop elec backfeed operation find n transformer wind temp alarm temperature indication look normal recommend reset alarm
386606,NCAQ,3,NCAQ:3,exam failure leak path sealing one student fail leak path sealing exam conduct cr write per direction tdi rev p informed training line supervision
