AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390681,NCAQ,3,NCAQ:3,ppm procedure revision need transformer yd access ppm recently revise exempt operations department personnel qual group sfbd procedure need revise state operation personnel rather operation watchstander could create confusion outage op personnel electrical production need enter transformer yard procedure revision need active prior start r contacted ops procedure group initiate cr
401464,NCAQ,3,NCAQ:3,handheld gp timecode sync device need cyber evaluation part timesync cyber project ec handheld gps syncd time source cid select use periodic syncing time code server instal level network device also use open phase detection project sync timecode server device provide irig b clock signal synchronize timecode server tool not evaluate applicability mte portion swp csw not impact operation not reportable recommend cyber security perform evaluation discuss cyber security program manager generate cr
400748,CAQ,C,CAQ:C,aed prc contain error design pressure review upcoming design change rcc rva error discover procurement specification aed prc regard design pressure design pressure list aed prc psig associated relief valve data sheet aed rvds rcc rva list basis document dcp aed cal ne document specify design pressure psig not psig aed spc page contain note state aurcc rva rcc rvb associated valve flange design pressure psigaau currently instal relief valve contain carbon steel sa class flange meet psig design pressure therefore not issue currently instal plant equipment resolution cr update aed spc correct design pressure psig not psig discuss minor mods supervisor relief valve component engineer
393304,NCAQ,4,NCAQ:4,rfw v show sign excessive leakage investigation rfw v notice rfw v appear bad leak packing packing component rust recommend adjustment repack outage
396671,NCAQ,4,NCAQ:4,lpcs safety system window critique not meet min attendee per wci step expect individual involve preparation implementation safety system window attend critique expectation not meet require lpcs critique schedule notified supervisor schedule meeting
398390,NCAQ,4,NCAQ:4,hv packing leak hv packing leak need backseat asap still pack valve currently open informed ops wc management update flm map tg msr b east end
385464,CAQ,D,CAQ:D,sas video controller video controller ws sas need maintenance contact security ext detail security notification make cr wr generatedmain control room
390302,CAQ,C,CAQ:C,osp flex flex trlr miss stuff bldg osp flex flex trlr miss stuff bldg x tee rhr supply mislabele flex conn water vice water miss one three fire hydrant wrench page missing spanner wrench page missing b b nh storz suction adapter page missing x storz adapter page miss head lamp page combination wrench not combination wrench wrench misse one two x adapter wye suctionflex equipment
385073,NCAQ,4,NCAQ:4,weekly camera cleaning cctv require cleaning weekly list generate cas officer send security supervision initiate cr wr cctvs
399388,NCAQ,3,NCAQ:3,work order not able work work order task instruction autask permitsau say no clearance require per ier mechanical skill auknowledgeau basic design key function equipment component relate maintenance question clearance boundary work order need return due follow issue work order need part high risk work plan due single point vulnerability work line work order plan minor maintenance repair minimal guidance need plan regular work order precaution limitation follow work order process implementation find tear internal unit would require clearance order confine space evaluation use chemical cid inside unit not evaluate due flammability glue fume draw bus ducting would also upgrade confine space non permit require permit require notify supervisor main control room initiate cr notify work week manager return work order
386466,NCAQ,3,NCAQ:3,quarterly corc danger local tag audit wo quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new clearance add total since last audit l tmu mob l e co pbx request technical services systems engineering manager designee determine whether review require write cr
386856,NCAQ,4,NCAQ:4,service building heater corrosion inhibitor chemical low per swp che service building heater limit currently ccw action level chemistry need perform chemical addition operation need assist valve manipulation system corrosion inhibitor chemical always tend low upon initial start cold weather operation mcr chemistry supervision chemistry specialist
399947,NCAQ,3,NCAQ:3,not obtain correct datum write ecp dg insp b perform wo ecp dg insp b discover step e field flash ground resistance measurement not provide necessary datum meet acceptance criterion megohms cr write document condition procedure update future evaluate point need determe obtain correct reading perform step write electrician get dead short open reading step add part ar cr write evaluate another way get reading future cr no impact operation dg add enhancement procedure discussed issue electrical dg system engineer recommend n ae step write cr procedure fix future note enhancement also impact ecp dg inspb
397508,CAQ,C,CAQ:C,prm sr ngd tolerance performance ppm step find count rate value tolerance adjusted hv value performed count rate test raise high voltage value vdc left count rate tolerance notified supervision engineering adjust hvps achieve acceptable activity ndg hvps left value vdc prm ccu pu aa ngdaos imds hvps value need update reflect new hv set point prm sr rep rege assignment cancel compliance supervisor concurrence
385476,CAQ,D,CAQ:D,dg fail start performance sop flex gen dgpm step perform engine fail start engine speed sensor eratic loss allarm receive no evidence engine attempt turn crbldg
400688,NCAQ,3,NCAQ:3,ilc mentoring process not meet oi requirement review ilc observations training interview determine ilc mentoring process not fully meet intent oi hiring initial class selection monitoring no observation datum available establish crew mentor perform observation per shift cycle iaw oi step also interview student indicate mentor meeting occur topic limit class performance plant issue oi step much extensive list topic need identify initial license class focused self assessment dicusse operations training management
397353,NCAQ,3,NCAQ:3,c procedure enhancement annunciator response procedure c drop provide guidance hydrogen leakage ibd exciter section procedure provide guidance ops open exciter doghouse vent area low level low explosive limit confirm h leakage prevent hydrogen build enclosure following guidance add procedure step h monitor tg indicate elevated hydrogen concentration lel lel exciter doghouse frequency alarm receive p c drop action operation open doghouse door exciter ensure ventilation adequate prevent explosive atmosphere disable exciter ground detector pull fuse discuss ops initiate cr process procedure change
390466,NCAQ,4,NCAQ:4,high alarm rate w door c w door c not work design request elect maintenance investigate cr wr generate
402376,NCAQ,4,NCAQ:4,rft tngb not indicate disengaged rft tng motor find spin jack disengage feed pump place service investigation show mechanical arm engage turn gear not fully return disengaged indentation hang limit switch not make turn gear motor still spin notified crs ro manually pull engagement lever travel disengaged detent verify control room turning gage indicate disengage turn gear motor stop locallly tg
386495,CAQ,C,CAQ:C,tmu mob need adjustment repair investigation tmu mob intake sluice gate valve wr follow issue identify cr wr write order address follow issue limit set accord mds sheet ewdaos ewd e ewdea note limit not red light indication limit also control tmu rlyxo vb contact series motor close coil top tier draw ewde support ewd ea incorrect epnaos list call tmu rlyxo vb instead tmu rlyxo vb relay tmu rlyx vb observe stick closed energized position one stroke close function intermittently stroke tmu v b relay group notify look replace relay valve position indicator rod need weld back onto top valve stem mds sheet print need correct mds sheet show switch info write limitorque fashion valve tork master tork master use individual micro switch mds lead believe limit red light onlya refer ewde ewdea clarification declutch lever not operate properly order operate valve manually declutch lever hold entire time top operator declutch lever need open check overall condition repair declutch lever mechanism label relay correct epn not sharpie close limit switch close torque switch series therefore valve close max acceptable ar cr wr write address issue tmu pumphouse
388801,NCAQ,4,NCAQ:4,yakima building kitchen floor drain not drain properly floor drain yakima building kitchen locate behind ice machine need ausnake outau not drain properly sink faucet sink drain floor drain overflow make large dirty water puddle mess kitchen floor unsanitary condition occur time kitchen employee din please schedule facilities dept repair drain perform function properly yakima building kitchen floor drainyakima building kitchen
392593,NCAQ,4,NCAQ:4,rfw pump bias adjust iaw action level odmi odmi title aurft b vibes trouble ai rfw vbi xe pb pump axial displacement alert milsau contain action statement indication reach mil mil normal direction mils rfw pump bias increase rpm rpm apr perform per ppi ppm drop step first action take afford arp additionally management call conduct satisfy first part mil action second action require mil aureview status wr prepare implementationau wr perform nov however difficulty remove thrust probe cover probe not inspect wr generate cr make another attempt get cover remove gather vital information need understand health probe true pump axial position cr trend purpose document odmi action level provide wr access probe discuss system component supervisor
397867,CAQ,D,CAQ:D,dw annulus exceed f cr satisfie rfo action sacrificial shield wall lower mid annulus average temperature exceed f per note table lcs not meet reference cr previous entry notified crs enter rfo require compensatory measure cross reference cr initiate reason cr assignment evaluate potential effect high dw annulus temp equipment area cr close cr
395453,NCAQ,4,NCAQ:4,wet sprinkler head leak operator look leak tg heater bay get location go search find water seep oit sprinker head run pipe foor wet sprinkler head leak tg b
395309,NCAQ,4,NCAQ:4,e bu fail testing follow sm outage e bu fail testing follow sm outage initiated work request initiate fsip non essential lighting
392895,CAQ,D,CAQ:D,rod accumulator trouble crd hcu due hi water rod accumulator trouble crd hcu due hi water level informed crs sm write cr wr clear alarm per sop crd hcu
396631,NCAQ,3,NCAQ:3,fp zone detector replacement wiring issue fp detector replacement task per wo fp zone craft note two issue find wiring terminal point exist detector basis not exactly match associate wiring drawing drawing show wiring connect terminal point b no jumper two point actual detector base metal vendor instal jumper point drawing show wire connect terminal point actual detector base terminal point b wire connect point b also metal vendor instal jumper instal two point two wire connect fp fs reverse show ewdea wire wn connect terminal point no wire wp connect terminal point c associate capacitor fs also reverse draw discrepancy note not affect proper operation detector flow switch draw configuration issue discuss issue fp engineering wrote cr
397354,CAQ,C,CAQ:C,mte suspended lose calcode heise sensor model hqs psig last c wo not locate calibration efin need evaluate usage plant impact def write efin need evaluate usage open add defiency report edms per request form tool crib attendant
390483,NCAQ,4,NCAQ:4,delay restore wmab due bad test equipment attempt test wmab test equipment not function properly lmp testing machine unable work shop use thrid machine bieng able test system retrieve additional test machine order get work coordinate supervision operation keep inform delay restoration testing work engineering supervision old machine repair replace new models tool test equipment
398875,NCAQ,4,NCAQ:4,tea ab electrical breaker not close unable close tea ab lift clearance order likely need lubrication andor adjustment
387317,NCAQ,3,NCAQ:3,information lose e vb update e vb power tg tr mux ms prc tg e tg e tg xr tsi tra tr tg tr tg tr mux crosshatch note say transition ewdea component not show ewdea ee cp h p say component power e ppaz circuit ewde electrical distribution draw e ppaz ewde not show component power e ppaz circuit look like component no longer include e vb information lose
394910,NCAQ,3,NCAQ:3,edr tka fdr tk x fer cst high toc edr tka fdr tk release cst specification result toc water tank process hr no reduction toc concentration high toc precoat use septa backwashe pre coated multiple time issue raise occ due diminishing usable volume radwaste system decision make group release tank cst allow radwaste processing continue sample cst analyze toc transfer make edr tka toc ppb fdr tk toc ppb notified supervision occ radwaste operator
389985,NCAQ,3,NCAQ:3,hp instrumentation need calibration hp instrument bldg flex response cabinet go ooc cr generate due requirement note w informed hp supervision send complete list instrument hp instrument technician psf
402042,CAQ,D,CAQ:D,fail emergency lighting fixture radwaste building performance quarterly inspection emergency egress lighting per wo five fixture find led status fault fire system impairment permit post respective location portable lantern work request generate troubleshoot repair following fixture need troubleshoot repair w w w w w ebu location verify use attachment pg post fsip stage lantern generate wre bu w various location rw building
385748,CAQ,D,CAQ:D,door c not meet criterion ppm perform door c gap exceed allowable top middle screw head break top middle door knob need repair replace contaced supervisor fire protection
394256,NCAQ,4,NCAQ:4,rll ai turbine generator project support not schedule turbine generator project continue request support electric shop scoped evolution not schedule task resource allocate request embedded support impactful not plan schedule need correct r plan project like example request generator neutral link removal generator hi pot support section thermal head term talk turbine project manager floor coordinator
387506,CAQ,C,CAQ:C,fire protection trouble alarm receive fcp drop rw bldg mech equip room trouble alarm receive ops investigate find nothing odd alarm receive coincident reset different trouble alarm bring clear per wo step rev not apparent relationship connection mere coincidence seem unlikely upon investigation inconclusive elevator work create alarm condition no action require
399177,NCAQ,3,NCAQ:3,housekeep te backseat cart two valve backseat cart stage storage location design one single cart one cart stage break two year necessitate use nd cart plant need assign electrical maintenance remove one two cart restore area housekeeping standard notify work owner wr write remove one backseate cart identify storage location two
392280,CAQ,C,CAQ:C,oqapd section g reference activity not applicable oqapd section g reference activity not applicable energy northwest energy northwest part general licensee obligate general licensee requirement spell cfr c oqapd section g reference security plan requirement cfr subpart h activity quality audits perform however cfr b indicate section part applicable specific licensees en not physical security plan activity require part general licensee describe cfr b research error determine oversight oqapd first implement part quality requirement per ldcn oqapd rev oqapd discuss matter quality department management
383839,NCAQ,3,NCAQ:3,sop elec bkr ops section section ground truck not require control power fuse ground devise use kirk key require vdc operate devise prevent removal devise per volume stop evolution place equipment safe condition expand team
387446,CAQ,C,CAQ:C,bent tubing sw vb sw fia prepare remove rhr pa mechanic notice stainless steel tube sw vb sw fia severely bent see attach photo edms mechanic notify supervisor r k r k discuss path forward occ engineering rep tubing replace later date via attach wr wo no action need cr
394834,CAQ,C,CAQ:C,wo crd fcva returned new proximity style position switch donaot aunormally closedau contact termination aucommonau termination cti identify lift auncau wire open switch auncau wire closed switch one wire open switch aucommonau jumper open closed switch aucommonaus new switch no termination point four lead come need land somewhere splice somewhere cti ec doesnaot reflect minimum identify auspareau wire female connection new switch au old switch au hardware flex no lug butt splice identify new part need qcaod w andor ec need detail new installation instruction informed electrical supervision informed occ work order could not work write craft walk talk eoc
401412,NCAQ,3,NCAQ:3,unmarked cable connect telephone cabinet unmarke cable connect telephone cabinet cable route large opening rear unsecured door telephone utility pdts interface cabinet front door cabinet lock rear door not recommend either route cable permanent manner tag appropriately temporary secure rear door cabinet informed sss pics edms cable remove close ncaq
386719,NCAQ,4,NCAQ:4,foam backer rod wedge pipe fan screen ao length foam backer rod find wedge rrc fnb fan screen rrc hx asdb glycol return piping piece tape attach backer rod create fme concern see picture edms notified psro initiate cr psro state notify sss backer rod remove eo verify material remove outside asd building east side rrc fnb
393295,NCAQ,3,NCAQ:3,work order records not avail review mte deficiency work order records not available review mte deficiency report response informed tool crib w os not available perform review mte report due date w os still not available w os still not available write cr
402587,CAQ,D,CAQ:D,recieved crd hcu accumulator trouble recieved crd hcu accumulator trouble due high water level follow arp
392438,CAQ,D,CAQ:D,cctv need maintenance cctv isfsi need maintenance contact security ext detail comp measure initiate cr wr generate
395262,NCAQ,3,NCAQ:3,procedure enhancement osp cont ist q step page say n step say n step wrote cr discuss shift manager
392923,NCAQ,4,NCAQ:4,camera cleaning camera need cleanedcamera need clean inside pa ptz
390411,NCAQ,3,NCAQ:3,ewdeb drawing error sci mux opwa label sci mux opwa sci mux opwa label sci mux opwa ewde use verification notify drawing error supervision
387422,NCAQ,4,NCAQ:4,cm calibration expire calibration hp eq locate main control room expire place radiological instrument repair tag inform hp supervision intiate cr write work request main control room
395733,NCAQ,3,NCAQ:3,r proactive process manage wos lt not exist occ focus woaos w status begin build early result emergent issue understand list drive progress suggest modeling outage process online process define accountable person responsible manage control activity outage start rather issue bow wave form include oversight say activity recommendation proactive approach manage inherent process risk online outage operation alternatively resource available online operation not available outage pre identify expediter keep bulk work task monitoring become focus occ managed issue reviewed team future learning
400706,NCAQ,4,NCAQ:4,dg drop low air pressure alarm dg bar dg drop low air pressure alarm come dg bar occur dsa air start motor isolate via dsa vc dsa vc dsa pi indicate psig dsa pi indicate psig dsa pi dsa pi indicate psig arp say anticipated alarm one air header isolate none pressure describe expect alarm setpoint informed mcr write cr see per arp low air pressure alarm header come dsa ps dsa ps dg bar isolate air header closing dsa v c dsa vc dsa vc isolate dsa ps dsa vc isolate dsa ps dsa pi dsa pi upstream isolation valve dg low air pressure alarm
398988,NCAQ,3,NCAQ:3,legal action report late employee org code report legal action second day back work oppose procedural requirement report legal action first schedule day back work follow legal action pursuant swp sec section notified security services manager place individualaos badge hold pursuant require action provide instruction coach individual legal action reporting requirement
389412,CAQ,C,CAQ:C,verify impact crd performance ec trending monitoring control rod drive flow performance work system engineer control blade identify insert stall flow great gpm step increase control rod drive flow majority control blade identify cr result increase drive flow challenge experience control rod performance recommend reactor fuels review ec verify population impact settle time testing full stroke testing write cr discuss issue control room talk steve kartner ensure control blade stall flow great gpm discuss issue supervisor
402332,NCAQ,4,NCAQ:4,e vm sh b found tolerance e vm sh b found tolerance meter tolerance range find two calibrartion point adjusted meter per ppm left meter run failure suggest replace meter e cp h p board c
394339,NCAQ,3,NCAQ:3,unanticipated ed dose rate alarm wetwell diving act diver receive unanticipated electronic dosimeter ed dose rate alarm perform diving activity wetwell diver use mop activity mop head come close proximity ed diver right leg cause momentary dose rate alarm mrem hr versus alarm setpoint mrem inform diver dose rate alarm follow guidance list high risk plan inform mike davis rpm jc smith ros dose rate alarm diver remove water discrete radioactive particle drp survey perform diver no drp detect rpm give permission diving activity recommence form histrogram upload edms no action require
401041,NCAQ,4,NCAQ:4,wch v pipe cap leak rate dpm perform system walk radwaste building ao leak observe nsr wch v pipe cap rate drop per minute valve locate woa ah hot instrument shop air handler coil drain line issue equipment not technical specification lcs odcm safety relate augmented quality system structure component ssc relate initiated work request pipe cap tighten stop leak issue ar cr wr water pool outside chemistry breakroom
401717,NCAQ,3,NCAQ:3,cro ipad not log ewp cro ipad not log ewp close program restart ipad still unable log use another ipad schedule work
400612,NCAQ,3,NCAQ:3,late esom entry maintenance late entry maintenance worker org code manloade show worker schedule esom not reflect information supervisor correct esom no action require
397238,NCAQ,4,NCAQ:4,oscillograph start oscillograph start due trip lomo ashe k line cause unknown line test reclose no equipment damage need emergent outage indication show neutral k ground oscillograph start reset ops clear oscillograph start note k ground neutral dittmer call information
390593,NCAQ,4,NCAQ:4,coffee mug inadvertently open send x ray individual seal coffee mug screw lid air relief tab air relief tab somehow jar pop open individual put mug backpack backpack place belt run x ray machine coffee spill top relief onto belt x ray machine entire crew provide coach excellence requirement put liquid x ray machine additionally recommend go step place screw top mug inside sealable container contain liquid equipment work return service
393710,NCAQ,4,NCAQ:4,report employee work condenser heater bay relocate partition plates pinch right ring finger two plate employee notify foreman continue work next hour ca take glove doff notice slight discoloration affect ring finger employee foreman report wps safety evaluation employee full range motion finger minor discoloration no pain without squeeze affected area wps en notification make cr generate no treatment require cautionary report
384347,NCAQ,4,NCAQ:4,asd b coolant resistivity low operator round observe gy cib read mohm minimum coolant resistivity great mohm write cr inform crs
387063,NCAQ,4,NCAQ:4,joe bute mesa paging sites lease line outage frontier communications experience outage ds transport system carry two ds lease line joe bute mesa paginig sites respectively outage frontier kennewick main central office circuit ids lhxx ftnc lhxx ftnc ncaq open trouble ticket frontier communications follow multiple time escalate ticket finally get tech dispatch monday input condition correct
389660,NCAQ,3,NCAQ:3,not set finish not set finish give error code request fix issue set hc task finished issue resolve wo finished status wo process work complete ewp maintenance need provide operation awareness populate applicable field assignment create maintenance provide awareness ar
386150,NCAQ,4,NCAQ:4,e bu swa battery fault light flash e bu swa battery fault light flash write cr inform main control room
399833,NCAQ,3,NCAQ:3,update sop hvac wch ops sop hvac wch start pl update sop hvac wch ops sop hvac wch start pl state following wch cra ensure oil separator compressor heater operate minimum hour start failure may result equipment damage reference cvi omm pg correction cvi omm pg
393679,CAQ,D,CAQ:D,ms rms rvd find testing perform find testing ms rms rvd one contact block loose mount screw switch intermediate position go auto contact fail change state closed contact resistance great ohm acceptance criterion see wo contacted supervision engineering crs
385758,CAQ,D,CAQ:D,h analyzer heat trace trouble j h analyzer heat trace trouble alarm operator find ht ts sr trouble light read f low temperature f may temperature switch issue wr writtenrb
398024,CAQ,D,CAQ:D,primary containment temperature lcs limit sacrificial shield annulus average temperature rise f exceed lcs alert limit f condition anticipate hot weather cr satisfie lcs compensatory measure cw blowdown maximize promote cool three rcc heat exchanger service primary containment sacrificial shield annulus
396133,NCAQ,3,NCAQ:3,main transformer cooler group pump water intrusion ar e tr ar e tr identify problem cooler group transformer overload trip without able reset investigation cooler group pump electrical termination cover remove water find termination box base wr cooler group termination box cool group pump transformer low point system would gather water conduit box open inspect tighten prior performance deluge test water inside conduit likely deluge test perform terminal box conduit inspect main transformer purpose cr open junction box main transformer pump remove water inside enclosure
388164,NCAQ,3,NCAQ:3,procedure enhacement ppm not note state craft use test cart test fire alarm head sensitivity step reference attachment yr test not yr test craft stop notify supervision psro note need add note state following per fire alarm procedure note remove detector may test use alternate detector base another base zone test test cart placement not add begining step ppm ppm
398417,NCAQ,3,NCAQ:3,mcr ecnf printer need new ink cartridge vital powered ecnf printer mcr hp officejet pro need new ink cartridge informed smmcr ecnf printer next ia sta desk
386982,NCAQ,4,NCAQ:4,handwheel instal upside ms vb hand wheel instal upside could cause incorrect positioning valve crs sss notify tb bsteam jet air ejector rm upside valve leave unit near wall
389668,NCAQ,4,NCAQ:4,toa hvb steam coil leak toa hvb steam leak steam coil leak create plume extend ft steam leak isolate heat coil blowdown valve open allow coil drain prevent freezing mcr generate lt configuration control please repair coil informed mcr isolated leak establish drain path tg e
393680,CAQ,D,CAQ:D,ms rms rvb find testing perform find testing ms rms rvb switch intermediate position go auto contact fail change state closed contact resistance great ohm acceptance criterion see wo contacted supervision engineering crs
387575,NCAQ,4,NCAQ:4,aux boiler overfull water come n layup drain last winter thing happen heating steam aux boiler feed pump run even though boiler shut co v leakby cause slow intrusion water boiler increase level eventually start pressurize boiler last year cause breakage rg due overpressurize outlet gauge still not replace general solution secure n blanket connect hose top vent boiler leave valve open let slow flow water go sump need sooner later prevent breakage usable reg gauge though already may compramise water already make leg pipe pressure read psig
397871,NCAQ,4,NCAQ:4,cr small ct printer not work small ct printer mcr ribbon fault full ribbon fault not stay reset mcr small ct printer
390039,NCAQ,4,NCAQ:4,tdas x tolerance tdas x foujnd tolerance isp slc x wo notified ops initiate cr wr per surveillance instruction
401762,NCAQ,3,NCAQ:3,sop lo ops enhancment sop lo ops section include note read follow tk level approximately equal gallon per inch note provide operator need information decide many barrel add loc restore tk level information verify already note sop lo fill informed mcr verify information sop lo fillsop lo fill
389742,NCAQ,3,NCAQ:3,dbai sa dbd typos note review dbd lpcs system self assessment typographical error incorrect reference note page differential pressure lpcs v psid instead psig page differential pressure lpcs v psid instead psig gpm flow rate test line reference document osp lpcs ist q instead document error
393479,NCAQ,4,NCAQ:4,e disccar fail close attempt close e disccar would not close disconnect would operate position would not close
398861,NCAQ,4,NCAQ:4,hwc alarm receive hwc alarm hs palpres stat low hydrogen tube pressure low hssf cab chem rw chemistry lab notify crs write cr wr direct ci chemistry supervision also notify hssf cab chem hssf pa hssf pb find alarm reset locally pump restart h storage tube pressure recover
391304,NCAQ,3,NCAQ:3,non en cgs commercial customer calibration non en cgs customer indicate item return back calibrate item lose location stray repeatedly use asset kai sent calibration information customer email standards laboratory management review provide response customer base investigation let customer know complaing review supervisor would get back answer back result find initiate customer complaint
394772,NCAQ,4,NCAQ:4,mte suspended lose calcode industrial scientific gas monitor model ventis mx miss clean tool crib not check suspend lose def write no action required none trending purpose
386702,NCAQ,4,NCAQ:4,rft locb heater would not fill oil take operator round observe rft loc b oil temp low heater overtemp alarm amber light light alarm reset heater light not illuminate temperature rft tib degree f lube oil conditioner shut subsequently restart portion procedure involve fill loc heater sop lo start step heater vent valve cycle minute no oil observe cylindrical sight glass downstream vent valve loc shut write cr inform crs
401534,NCAQ,4,NCAQ:4,local rms tmu pb not go ptl local control switch tmu pb not stay pull emergency stop
401920,NCAQ,3,NCAQ:3,pra model update reflect plant change inspect nrc change notice describe revision multiple document include nrc inspection manual plant implement cfr ts surveillance frequency control program sfcp ts risk informed completion time rict follow inspection consideration apply pra model appropriately update reflect plant modification inspection apply cgs station approve sfcp plan implement rict sys psa configuration control procedure cgs use maintain configuration control psa model per step psa group responsible monitor design change use design attribute review form form however responsible engineer ec responsible identify plant department may plant document require revision result change design engineer train design basis requirement not train probabilistic risk model process not rely engineer not knowledgeable pra model identify may impact recommend ec process revise require psa group include design attribute review ec another process implement ensure pra group contact ec reduce risk miss pra impact design change could lead nrc violation recommend assign design engineering
389456,NCAQ,3,NCAQ:3,non en cgs cc thru cc assessor deficiency non en cgs cc thru cc assessor deficiencies track cr accordance customer complaint process standards lab qualtiy program ala assessor conduct onsite accreditation assessment jan exit assessment deficiency assign address follow ala instructions respond assessor deficiency report cr provide action tracking corrective action department recommend assign ar calserv category initiated cc thru cc follow ala instructions prepare response accredit body initiate cr
386653,CAQ,D,CAQ:D,nrc sl gfip break light cover sl several break plastic light bulb cover light light indicate continuity respective circuit write cr could not locate identical replacement cover
395449,NCAQ,3,NCAQ:3,ppm procedure change rcic v rcic v ppm requie reset seal allow opening either rcic v rcic v step language add allow reset similar osp rvp r ppm change add step osp rpv r r mr step create verbal pcn place rcic rms reset back normal
399035,NCAQ,4,NCAQ:4,toa flb come loose top connection toa flb eor alarm recieve inspection revelaed left filter farth entrance door roll come holder filter unravel towards ground informed mcr silence alarm
386952,CAQ,D,CAQ:D,recommend change high range detector wea sr cr recommend change high range detector wea sr reduce number nuisance alarm due follow history detector currently instal fully capable perform function rad cal wo adjust hvps high range detector part calibration procedure increase sensitivity detector expect result alarm control room ref cr background subtract use account expect increase reading vendor recommend use feature correct detector activity count rate static background radiation following month alarm receive control room find area dose rate go since calibration perform increase due resin fine edr tk spend resin process ref cr spent resin get ductwork trap filter wea fua b c filter filter unit change span month however control room continue receive alarm last filter changeout review trend datum hp show wea fuc contact dose rate increase since filter change september ref cr current dose rate front sample rack mr hr survey map take floor level dose rate overhead duct work near sample rack mr hr survey map take due change nature area dose rate near sample racking recommend high range detector change vendor calibration spare detector review low hvps gain setting would make less prone alarm area dose rate constantly change would also remove need constantly change value background subtract feature potentially mask actual condition sample stream discuss hp chemistry engineering supervisor
401450,NCAQ,3,NCAQ:3,observation card not align devonway maintenance fundamentals observation card not align maintenance fundamental technical skill revise observation card align maintenance fundamental technical skill recommend assignment performance improvement revise card discuss maintenance cicaos initiate cr
400499,NCAQ,3,NCAQ:3,consider pm spot check round security door access industry oe indicate evidence falsification record deliberate misconduct regard round tour duty degrade trend recommend pm develop drive management review ar action security log door check etc barrier mechanism ensure behavior not occur recommendation drive nsiac steering group question member plant initiated cr
398455,CAQ,D,CAQ:D,dip rrc pb upper seal pressure several dip rrc pb upper seal pressure psi note since august no correspond change seal temperature investigation also discover number similar dip seal pressure august august also around five degree temperature rise upper seal chamber temperature august case seal pressure temperature return normal behavior possible indication material pass seal since pressure temperature return normal time however no indication damage seal seal expect continue perform required function
396740,NCAQ,4,NCAQ:4,control panel fuse label not match drawing wea rms cp test craft identify fuse label control panel wea cp not match drawing standard fuse name convention label fuse cable attach fuse need relabele match drawing fuse database may require determing reterme wire relabel well loss power fuse load work wo implement design change notified supervisor initiate crwea cp w q
388112,NCAQ,4,NCAQ:4,dataglance fail make automatic log entry complete wo dataglance not make automatic esom narrative log entry surveillance perform paper scan attach electronically work order progress use dataglance desktop software vice tablet close esom manually
398624,NCAQ,3,NCAQ:3,md v unsat valve internal not repair r r wo aumd v causing wall piping leakau close without repair unsat valve internal note wo say auvalve reassemble old part uncorrected body erosion occ direct reassemble au no cr generate document valve not repair cr generate new wr repair valve future outage generate cr wr condition resolve wr no action require condition report
401729,NCAQ,4,NCAQ:4,pwc sew eyewash activation bar loose pwc sew eyewash activation bar loose hold place bolt nut arrangement bolt head square hole eyewash still operate see edms pic notified supervisor note weekly eyewash station check sw pump house
399606,NCAQ,4,NCAQ:4,woa ehc not function expect woa psa calibration check st nd stage heater woa ehc not appear come expect also no power woa psa breaker check verify woa ehca require functional adequately complete loop calibration woa tica notify crs supervision
397041,NCAQ,3,NCAQ:3,fail fc path aix server fail fiber channel path fc adapter server indicate fail adapter port sfp cable additonal troubleshooting need determine exact cause path failure no data loss occur redundant port fc adapter server data still flow path fc initial troubleshooting creation cr troubleshooting recommend ncaq corp server equipment non plant impact replaced switch sfp port fc switch kootenai datacenter resolve issue server show fc path enable fc port cr close resolve ncaq
397070,NCAQ,3,NCAQ:3,rwcu v body bonnet gasket leak rwcu v body bonnet gasket leak approx drops min notified mcr laborers instal catch funnel route floor drain
401056,NCAQ,3,NCAQ:3,vmware horizon ipad use windows vmware horizon ipad not get ipad photo folder example email photo take ipad bring
386692,CAQ,D,CAQ:D,fp v leaking past seat attempt calibration check fp pi wo find local isolation valve fp v would not completely isolate cause test pressure leak past valve make impossible perform calibration check notified supervision
394955,NCAQ,4,NCAQ:4,thermo well instal wrong pipe pre fab perform pre fab work order thermo well supply return line instal oppose line thermos well port supply au thread return au speak engineering thermometer use bushing fcr issue update drawing williams plant services
394294,NCAQ,3,NCAQ:3,delay completion wo perform e mcbb e cbbd inspect mccb sr delay finish task encounter poor quality turnover along ppm instruction need enhancement contribute delay finish task generate cr document issue completion task informed electrical component manager occ per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
384375,CAQ,D,CAQ:D,sfs storm status yellow sfs storm cask cask status yellow indicate sfs cp isfsi tms step osp sfs new isfsi temperature monitoring system not turn operations yet cr initiate document equipment status submit cr wr notify crs sm
383716,NCAQ,4,NCAQ:4,excessive fan vibration cw fn audible vibration hear cw fn noise particularly loud north side fan shroud inform supervisioncw ctb
384887,NCAQ,3,NCAQ:3,iebs computer not function design discover iebs sync process several badge photo not transfer correctly photos manually load lenel underlie cause investigation computer engineering
391514,NCAQ,4,NCAQ:4,bldg palouse hvac unit cycling continously bldg palouse external hvac unit surge cycle coninously time per minute occur minute period multiple time per day facilities need repair facility bldg palouse external hvac dual fan
395695,NCAQ,4,NCAQ:4,door need replace door c normally remove outage outage prop open result need replace appear strike cart enter thru non fire door sharp shard metal door not fully close open without excessive force reccomend remove door new replacement door arrive one portion door tape however issue need address due current expose metal tape prevent door close properly hard get closed open due thickness tape add picture c edms tab
401709,NCAQ,4,NCAQ:4,lorq biennial requal written exam failure one licensed operator fail biennial write exam administer remediation iaw tdi tdi de certify individual pqd notify operations operations training management recommend severity level
388698,NCAQ,4,NCAQ:4,og analyzer n calibration gas bottle low right og analyzer n bottle lt psig bottle need change informed crsog analyzer nitrogen
385511,NCAQ,3,NCAQ:3,wano evaluation ai building motor outlet wano walkdown following issue identify warehouse walk clear large motor stand building engineer also not clear circuit gfci protect recommend assignment reactor maintenance address question motor stand engineer assignment facility address gfci protection building build
397210,NCAQ,4,NCAQ:4,dead bat find around building two dead bat separate location hour period discover near build exterior door jul first dead bat ground foot away roosevelt room exterior door east end bld willamette appear remove second dead bat inch away alternate exit close stairway north side bld deschutes still noon today no visible sign batsao death multiple bat die site investigate recommend newly find deceased bat test rabie may require collaboration bfhd news article date july yr old bc canada die rabie exposure bat tell occ health first one find tell supervisor coworker informed facilities iaw guidance provide gbp env
397890,NCAQ,3,NCAQ:3,hwc alarm receive pc sys stat trouble alarm hssf cab chem chemistry lab conjunction unplanned isolation yv inform crs write cr per ci
390973,CAQ,C,CAQ:C,qa customer complaint not document track ar crs qa three customer complaint cc document within severity level sl cr au non en cgs cc frm shipping handling damagesau without sufficient level detail understand issue additionally none three cc track action tracking database contrary qm austandards laboratory quality manualau three cc eventually document three individual corrective action one condition report cr cr not complete approximately month initiation one cr prepare closure addition not meet requirement quality manual failure document detail issue cr challenge managementaos ability understand properly screen issue resolution also lack corrective actions issue result outstanding resolution not visible management team backlog report three condition nonconformance qm requirement see edms factual basis see edms insight ensl perform duplication effort use two program corrective action customer complaints swp cap gbp cap create error likely situation requirement may get overlook contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv cr open request standards lab
386268,NCAQ,4,NCAQ:4,dwr b badge reader dwr b security checkpoint not function design contact security ext detail removed unit service security notification make initiate ir help ticket wth isbadge reader locate post security checkpoint
394259,NCAQ,3,NCAQ:3,rrc v cold adjustment new reed switch wo instruct electrician replace switch switch rrc v open close indication perform cold adjustment mode hot adjustment reduce potential dose adustment make non ferrous tool allan wrench eliminate magnetic interference within switch adjust request order put appropriate tool not arrive time cold adjustment close indication switch set good guess position repeatable performance base guidance notified supervisionrrc v mr submit tool request could not complete time adjustment make wo finish
391131,CAQ,D,CAQ:D,washer miss e cb dg performance step breaker miss flat washer moc pin upper link informed supervisor initiate cr sm washer replace breaker function not impact miss flat washer linkage still hold together lock washer nut work perform upgrade component fastener recommend westinghouse response cr rep rege assignment cancel compliance supervisor concurrence
392417,CAQ,C,CAQ:C,osp cch ist log reading reference cch crb operability data sheet mulitiple reading outside reference value cr write request engineering evaluate reference value change need evaluate log last time surveillance complete reveal three log reading reference recent performance surveillance consistently reference last time surveillance complete log reading refrigerant high condenser pressure per cch pib condenser water outlet pressure per sw pib condenser water outlet temperature per sw tib recommend reading evaluate determine whether not chiller perform expect reference value need change crs inform reading per surveillance
390413,CAQ,C,CAQ:C,legacy issue regard coupon station sw b ph design change instal coupon station service water aubau pumphouse pipe break evaluation discuss flooding aspect not address impact pipe break room cooler performance coupon station pipe teeaos inlet pra room cooler break coupon piping would increase coupon piping flowrate thereby reduce flowrate cool coil use exist fathom model coupon pipe determine break pvc portion line would result gpm increase coupon flowrate conservative value base service water deadhead pressure instead normal operating pressure assume drain valve sw v g full open instead throttle indicate piping dynamic work expect decrease pra flow rate would less gpm per revision page minimum require flowrate gpm osp sw give recommend range gpm therefore pra room cooler sufficient margin absorb loss gpm due break coupon station line pra system fully capable perform design function heat removal service water building legacy issue require revision incorporate effect pipe break seismic ii pvc piping document fathom model revise fathom model incorporate break pvc pipe compare exist margin loss margin determine sufficient margin still exist
385846,NCAQ,4,NCAQ:4,info hssf alarm tube low pressure alarm hs palpres stat low recieve hydrogen storage tube pressure low alarm contact crs informed mcr chemistry supervision write wr cr vendor contact deliver hhydrogen storage area
390685,CAQ,C,CAQ:C,need editorial step isp crd x last epn step isp crd x crd lisc crd lisd crd lisc crd lisd work supervisor crs sm make editorial revision migrate maintenance programs database link question please contact maintenance services supervisor
401233,NCAQ,3,NCAQ:3,rb light deficiency area perm scaffold walkdown reactor bldg note permanent scaffolding adjacent se elevator area could use temporary lighting stringer preferrably permanent relamping existing fixture see edms photo document pohto condition initiate cr notified electrical component manager rb adjacent se elevator rp dressout
398152,CAQ,B,CAQ:B,potential circuit breaker part defect perform failure analysis breaker remove service sw cb pb utc westinghouse unable conclusively determine cause breaker fail actuate cubicle moc switch however find manufacturing defect one two slotted banana link remove sureclose mechanism component request cgs slot one link tolerance create area associate pin would bind westinghouse not believe defect failure cause testing another mechanism show pin not travel area binding would occur upon receive sureclose component cgs code programs examine part observe wear mark slotted banana link indicate pin travel area bind would occur determine cgs breaker may banana link tolerance condition limited number breaker inspect defective banana link instal breaker manufacture three breaker purchase near time period judge likely condition inspect three breaker original circa purchase order also check work request initiate perform propose inspection inspection include crd cb pb e cb dg four spare breaker crd cb pb moc switch actuate breaker trip alarm operate motor space heater judge no design function concern e cb dg normally close identify condition would occur breaker closure feel no impact design function westinghouse report code programs analysis upload edms docs cr identify extent condition sw vb failure open resolve cr rep rege assignment not need cancel compliance supervisor concurrence
390866,NCAQ,4,NCAQ:4,bre camera monitor camera monitor locate bre require maintenance contact detail security supervision notify initiated cr wrbre monitor
399825,NCAQ,4,NCAQ:4,rw decon facility c centrifuge rm bolt trip hazard walkdown rw decon facility c centrifuge room follow condition observe deficient multiple bolt protrude ground present trip hazard fortunately low traffic area scaffold erect small room also limit access trip hazar note deficient condition scaffolding scaffold tag wo one rear foot appear not fully seat stable surface suggest scaffolders structural engineer review adjust need write cr attach information work request send photo engineering add industrial safety hazards tracking list na epn location scaffolding also need evaluation adjustment need
391900,NCAQ,3,NCAQ:3,employee directory contract employee list directory however not would seem anyone issue pager list directory not always case able contact worker pre outage outage time sensitive write cr
386134,NCAQ,4,NCAQ:4,cas ca low oil level cas ca oil level minimum spec compressor shut time log require oil level compressor shut write cr inform crs
391129,CAQ,D,CAQ:D,pir cr sev aubau no investigation template discover cr auflex cab unsatau grade severity b no assignment perform investigation template per cr note investigation template require additionally event investigation request no evidence find one perform talk engineering cic pir inspection team human performance investigation template huit assignment create cr
397012,NCAQ,3,NCAQ:3,temporary modification p blp suggest bypass ps tg allow p blp auto start less rpms currently main turbine turn gear switch position no power close ps tg require p blp auto start right plant scram manual operator action require start bearing lift pump less rpms order prevent damaging turbine bearing due no oil pressure switch put circuit insure oil pressure bear lift pump although not require start pump run suggest inpo evaluator write cr
389286,CAQ,D,CAQ:D,ms lisd equalize valve small leak perform work e ir po notice ms lisd equalize valve small leak informed supervisor crs see picture edmsrx po
387429,CAQ,C,CAQ:C,breaker lineup procedure need e tr n currently no procedure exist perform breaker lineup main normal transformer sop eleckv trans lu perform lineup valve control switch ppm step attachment reference generic epn request circuit breaker add lineup procedure add ac lineup procedure
389589,NCAQ,4,NCAQ:4,tsw v h leakby vent valve vent tsw wch drop per second internal leakby find tsw v h pipe cap place leagage subside contained leakage pipe cap
401366,NCAQ,4,NCAQ:4,tsc emergency exit sign burn tsc emergency exit sign west side lamp not illuminate tsc exit sign west side
390915,NCAQ,3,NCAQ:3,mrule evaluations system inbox overdue item cr write document negative trend timeliness screening cr maintenance rule program impact several system inbox item maintenance rule mrule evaluation not complete within time requirement engineering instruction sys maintenance rule program create risk determination mrule exceedance performance criterion andor require ice report may not timely recommend severity assign ar er notification make system engineers system engineering supervisors issue
392738,CAQ,D,CAQ:D,fp pab splash guard splash guard fp pa b not instal correctly leaning nrc find informed mcr initiate crsplash guard
396636,CAQ,D,CAQ:D,receive fcp drop rw gen area trouble alarm receive fcp drop rw gen area trouble alarm multiple time throughout shift equipment operator unable determine source trouble alarm zone ionization detector investigation trouble alarm alarm lock currently informed crsone zone ionization detector
385568,NCAQ,4,NCAQ:4,rhr pb instal utc desription not match cat id administrative issue no issue instal motor rhr pb description utc not match associate cat id description instal rhr pb cat id correctly descibe motor hp motor utc still hold old hp description create confusion review instal equipment information recommend description correct align utc cat id verified information component procurement engineering discuss supervisor update utc name use update equipment name feature panel no action necessary
387041,CAQ,D,CAQ:D,og va fail open attempt swap train per sop og ops section og va fail open normally slow open valve fail open min wait placed c train service instead place c og train service
387146,NCAQ,4,NCAQ:4,woa fn break belt drive belt woa fn break belt informed sss mcrrw north b chiller
400560,NCAQ,3,NCAQ:3,potential loss procedural guidance past sop hvac rb test provide procedural guidance start reactor building emergency cooling system fan supplemental cooling desire sop recently convert osp purpose provide supplemental cooling not transfer osp recommend add section sop hvac rb ops similar provide guidance start fan supplemental cooling
388092,CAQ,C,CAQ:C,flex inventory issues perform first six periodic inventory verifiication flex buildings per ar cr multiple issue identify build identify three cable dg miss flex conn ea flex conn ea flex conn ea find building similar cable need move building building suppose three air filter flex veh flex veh international model c facility notify order four new filter filter use ash fall event flex tow vehicle no forecasted volcanic eruption indication abnormal volcanic activity therefore not filter time not put flex mitigation strategy risk component find wrong compartment restore assign location procedural improvement document send operations procedure writers notified supervisor notified facility building
398079,NCAQ,3,NCAQ:3,need record non rad worker respirator fit test recent search record support respiratory protection program conduct follow generation ar find past fit test report not available record one individual report still save computer use perform fit test therefore retrieve send record communicate rp supervision record search show mask fit record not print copy fit test report show individual pass therefore qualified
385916,CAQ,D,CAQ:D,emergency light charger failure sws e lite qtr inspection e lite sws charger fail charger fault wrote cr informed ops maintenance superviosr wwmtg sw stairwell
388750,NCAQ,4,NCAQ:4,generator condition monitor paper generator condition monitor tg id paper request paper roll changeout informed crs write cr
395963,NCAQ,3,NCAQ:3,rll dc bucket bump start task need caution tag r p eop damage start follow dc bucket replacement bump start task schedule check phase rotation task not perform future dc bucket replacement recommend add caution tag appropriate control switch indicate bump check phase rotation require prior operation component caution tag refer work order task perform bump start check
387468,CAQ,D,CAQ:D,nsse eqb camera fail pmt per perform wo task refuel bridge camera camera picture satisfactory grapple sit dummy bundle bale handle picture focus not change either direction picture zoom therefore grapple raise inch bale nothing clearly see zoom focus not work not know camera camera controller record work satisfactorily task prior put mast back water please investigate correct informed craft supervisor system engineer work week manager
393912,NCAQ,3,NCAQ:3,remp air sample pump short hour remp air sample station locate south cgs find short approximately hour due plan power outage per sop elec shmaint wo sampling station not ocdm table requirement efsec require location recommend ar environmental services include deviation annual report note pump run power interruption write cr assign request enlab supervisor
400773,NCAQ,3,NCAQ:3,r procedure change support temp power rfw lr r procedure change support temp power rfw lr rfw lr recorder use feed e ppaa feed e pp us ckt sop elec divtemppower section rfw lr temp power need remove two section need add update sop elec pp us temppower sop elec usppmaint attachment circuit need rfw lr add write cr
395239,NCAQ,4,NCAQ:4,v low handwheel not move turn attempt shift lo coolers hxb hxa per sop mt oil ops section guidance procedure state lower locike handwheel turn approx turn get turn attempt ccw movement approve leverage device no sucess previously rev procedure guidance provide turn change per ar v stuck not move past turn ccw return v original position cr wr write ops production staff notify system engineering discuss valve work eo psro office
400216,NCAQ,3,NCAQ:3,security comp export not transfer corp network another cr document ongoing issue export security computer not transfer thru diode corp server badge photo lose contact compeng manual export drop file corp share folder manual import process recover image no action need resolve issue today team schedule meeting look way improve process
384249,NCAQ,4,NCAQ:4,cond va indicate intermediate open backwash cond dma iaw sop cfd bw pc section cond va fast drain valve indicate intermediate open indication flow cpr tk level increase suggest limit switch problem cond va also indicate full open step dd backwash please repair necessary notified supervisor verify normal backwash rw
398249,NCAQ,3,NCAQ:3,vbmodule service interruption user receive error message try access vbmodule include checkpoint tab pqd solution center notify team identify server issue possibly related app pool refresh rate issue resolve requre evaluation determine cause solution recommend ncaq itmgmt
400312,NCAQ,4,NCAQ:4,crd pa inboard bearing cooler leak performance crd pa pmt wo discover inboard bear cooler leak drop every second factory rebuild issue gasket need replace notified mcr wwm planning initiate cr wr
397587,NCAQ,4,NCAQ:4,fit filter e tr n spray broken fitting house filter transformer spray e tr n find leak line per sop warmweather ops attach photo connect spray line e tr n
390715,NCAQ,4,NCAQ:4,wet flange leak perform small leak drop per minute find bolt flange wet inside building electical camera shop flange bolt may need tighten wet
